    <td align="right">WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:27:53</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9017.30</td>
    <td align="right">     9017.30</td>
    <td align="right">        7.51</td>
    <td align="right">     386.769</td>
    <td align="right">     386.769</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       93.19</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6001.92</td>
    <td align="right">     6001.92</td>
    <td align="right">        5.00</td>
    <td align="right">     257.420</td>
    <td align="right">     257.420</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00952</td>
    <td align="right">       90.08</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6846.63</td>
    <td align="right">     6846.63</td>
    <td align="right">        5.70</td>
    <td align="right">     293.700</td>
    <td align="right">     293.700</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00924</td>
    <td align="right">       96.26</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8933.41</td>
    <td align="right">     8933.41</td>
    <td align="right">        7.44</td>
    <td align="right">     383.171</td>
    <td align="right">     383.171</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       92.86</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5998.50</td>
    <td align="right">     5998.50</td>
    <td align="right">        5.00</td>
    <td align="right">     257.274</td>
    <td align="right">     257.274</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00953</td>
    <td align="right">       90.08</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6774.64</td>
    <td align="right">     6774.64</td>
    <td align="right">        5.64</td>
    <td align="right">     290.569</td>
    <td align="right">     290.569</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00936</td>
    <td align="right">       91.06</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9440.76</td>
    <td align="right">     9440.76</td>
    <td align="right">        7.86</td>
    <td align="right">     404.922</td>
    <td align="right">     404.922</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       92.53</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6260.61</td>
    <td align="right">     6260.61</td>
    <td align="right">        5.21</td>
    <td align="right">     268.512</td>
    <td align="right">     268.512</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       88.61</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7212.46</td>
    <td align="right">     7212.46</td>
    <td align="right">        6.01</td>
    <td align="right">     309.381</td>
    <td align="right">     309.381</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00897</td>
    <td align="right">       96.26</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9358.74</td>
    <td align="right">     9358.74</td>
    <td align="right">        7.80</td>
    <td align="right">     401.405</td>
    <td align="right">     401.405</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       92.53</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6230.72</td>
    <td align="right">     6230.72</td>
    <td align="right">        5.19</td>
    <td align="right">     267.227</td>
    <td align="right">     267.227</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       89.10</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7148.18</td>
    <td align="right">     7148.18</td>
    <td align="right">        5.95</td>
    <td align="right">     306.585</td>
    <td align="right">     306.585</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00909</td>
    <td align="right">       91.06</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8613.57</td>
    <td align="right">     8613.57</td>
    <td align="right">        7.17</td>
    <td align="right">     369.444</td>
    <td align="right">     369.444</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       91.06</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8502.84</td>
    <td align="right">     8502.84</td>
    <td align="right">        7.08</td>
    <td align="right">     364.694</td>
    <td align="right">     364.694</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       91.06</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    10771.99</td>
    <td align="right">    10771.99</td>
    <td align="right">        8.97</td>
    <td align="right">     462.033</td>
    <td align="right">     462.033</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       92.53</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     7678.00</td>
    <td align="right">     7678.00</td>
    <td align="right">        6.40</td>
    <td align="right">     329.306</td>
    <td align="right">     329.306</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00917</td>
    <td align="right">       89.59</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     7587.30</td>
    <td align="right">     7587.30</td>
    <td align="right">        6.32</td>
    <td align="right">     325.416</td>
    <td align="right">     325.416</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       89.10</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    10854.57</td>
    <td align="right">    10854.57</td>
    <td align="right">        9.04</td>
    <td align="right">     465.575</td>
    <td align="right">     465.575</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       92.53</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">     8203.65</td>
    <td align="right">     8203.65</td>
    <td align="right">        1.05</td>
    <td align="right">     351.798</td>
    <td align="right">     351.798</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00789</td>
    <td align="right">       89.10</td>
    <td align="right">     0.01526</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     7234.18</td>
    <td align="right">     7234.18</td>
    <td align="right">        6.03</td>
    <td align="right">     132.629</td>
    <td align="right">     132.629</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00590</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5762.44</td>
    <td align="right">     5762.44</td>
    <td align="right">        4.80</td>
    <td align="right">     105.648</td>
    <td align="right">     105.648</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00568</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     7237.11</td>
    <td align="right">     7237.11</td>
    <td align="right">        6.03</td>
    <td align="right">     132.683</td>
    <td align="right">     132.683</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00590</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     7237.17</td>
    <td align="right">     7237.17</td>
    <td align="right">        6.03</td>
    <td align="right">     132.684</td>
    <td align="right">     132.684</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00590</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5763.04</td>
    <td align="right">     5763.04</td>
    <td align="right">        4.80</td>
    <td align="right">     105.659</td>
    <td align="right">     105.659</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00568</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     7235.31</td>
    <td align="right">     7235.31</td>
    <td align="right">        6.03</td>
    <td align="right">     132.650</td>
    <td align="right">     132.650</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00590</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6380.03</td>
    <td align="right">     6380.03</td>
    <td align="right">        5.31</td>
    <td align="right">     116.973</td>
    <td align="right">     116.973</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00604</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4793.85</td>
    <td align="right">     4793.85</td>
    <td align="right">        3.99</td>
    <td align="right">      87.893</td>
    <td align="right">      87.893</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00578</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6381.10</td>
    <td align="right">     6381.10</td>
    <td align="right">        5.32</td>
    <td align="right">     116.993</td>
    <td align="right">     116.993</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00604</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6382.40</td>
    <td align="right">     6382.40</td>
    <td align="right">        5.32</td>
    <td align="right">     117.017</td>
    <td align="right">     117.017</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00604</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4793.81</td>
    <td align="right">     4793.81</td>
    <td align="right">        3.99</td>
    <td align="right">      87.893</td>
    <td align="right">      87.893</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00578</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6378.66</td>
    <td align="right">     6378.66</td>
    <td align="right">        5.31</td>
    <td align="right">     116.948</td>
    <td align="right">     116.948</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00604</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8543.04</td>
    <td align="right">     8543.04</td>
    <td align="right">        7.12</td>
    <td align="right">     156.624</td>
    <td align="right">     156.624</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00610</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8544.39</td>
    <td align="right">     8544.39</td>
    <td align="right">        7.12</td>
    <td align="right">     156.649</td>
    <td align="right">     156.649</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00610</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8545.07</td>
    <td align="right">     8545.07</td>
    <td align="right">        7.12</td>
    <td align="right">     156.662</td>
    <td align="right">     156.662</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00610</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     6930.70</td>
    <td align="right">     6930.70</td>
    <td align="right">        5.77</td>
    <td align="right">     127.066</td>
    <td align="right">     127.066</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00590</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     6930.31</td>
    <td align="right">     6930.31</td>
    <td align="right">        5.77</td>
    <td align="right">     127.059</td>
    <td align="right">     127.059</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00590</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8547.27</td>
    <td align="right">     8547.27</td>
    <td align="right">        7.12</td>
    <td align="right">     156.702</td>
    <td align="right">     156.702</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00610</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">    11317.90</td>
    <td align="right">    11317.90</td>
    <td align="right">        1.45</td>
    <td align="right">     207.541</td>
    <td align="right">     207.541</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       23.72</td>
    <td align="right">     0.00258</td>
    <td align="right">      59.993</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      386.77</td>
    <td align="right">      386.77</td>
    <td align="right">      132.63</td>
    <td align="right">      132.63</td>
    <td align="right">    386.7685</td>
    <td align="right">    386.7685</td>
    <td align="right">    386.7685</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      257.42</td>
    <td align="right">      257.42</td>
    <td align="right">      105.65</td>
    <td align="right">      105.65</td>
    <td align="right">    257.4201</td>
    <td align="right">    257.4201</td>
    <td align="right">    257.4201</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      293.70</td>
    <td align="right">      293.70</td>
    <td align="right">      132.68</td>
    <td align="right">      132.68</td>
    <td align="right">    293.7002</td>
    <td align="right">    293.7002</td>
    <td align="right">    293.7002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      383.17</td>
    <td align="right">      383.17</td>
    <td align="right">      132.68</td>
    <td align="right">      132.68</td>
    <td align="right">    383.1708</td>
    <td align="right">    383.1708</td>
    <td align="right">    383.1708</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      257.27</td>
    <td align="right">      257.27</td>
    <td align="right">      105.66</td>
    <td align="right">      105.66</td>
    <td align="right">    257.2739</td>
    <td align="right">    257.2739</td>
    <td align="right">    257.2739</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      290.57</td>
    <td align="right">      290.57</td>
    <td align="right">      132.65</td>
    <td align="right">      132.65</td>
    <td align="right">    290.5688</td>
    <td align="right">    290.5688</td>
    <td align="right">    290.5688</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      404.92</td>
    <td align="right">      404.92</td>
    <td align="right">      116.97</td>
    <td align="right">      116.97</td>
    <td align="right">    404.9223</td>
    <td align="right">    404.9223</td>
    <td align="right">    404.9223</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      268.51</td>
    <td align="right">      268.51</td>
    <td align="right">       87.89</td>
    <td align="right">       87.89</td>
    <td align="right">    268.5120</td>
    <td align="right">    268.5120</td>
    <td align="right">    268.5120</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      309.38</td>
    <td align="right">      309.38</td>
    <td align="right">      116.99</td>
    <td align="right">      116.99</td>
    <td align="right">    309.3812</td>
    <td align="right">    309.3812</td>
    <td align="right">    309.3812</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      401.40</td>
    <td align="right">      401.40</td>
    <td align="right">      117.02</td>
    <td align="right">      117.02</td>
    <td align="right">    401.4049</td>
    <td align="right">    401.4049</td>
    <td align="right">    401.4049</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      267.23</td>
    <td align="right">      267.23</td>
    <td align="right">       87.89</td>
    <td align="right">       87.89</td>
    <td align="right">    267.2274</td>
    <td align="right">    267.2274</td>
    <td align="right">    267.2274</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      306.58</td>
    <td align="right">      306.58</td>
    <td align="right">      116.95</td>
    <td align="right">      116.95</td>
    <td align="right">    306.5845</td>
    <td align="right">    306.5845</td>
    <td align="right">    306.5845</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      462.03</td>
    <td align="right">      462.03</td>
    <td align="right">      156.66</td>
    <td align="right">      156.66</td>
    <td align="right">    462.0325</td>
    <td align="right">    462.0325</td>
    <td align="right">    462.0325</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      325.42</td>
    <td align="right">      325.42</td>
    <td align="right">      127.06</td>
    <td align="right">      127.06</td>
    <td align="right">    325.4158</td>
    <td align="right">    325.4158</td>
    <td align="right">    325.4158</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      364.69</td>
    <td align="right">      364.69</td>
    <td align="right">      156.65</td>
    <td align="right">      156.65</td>
    <td align="right">    364.6944</td>
    <td align="right">    364.6944</td>
    <td align="right">    364.6944</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      465.57</td>
    <td align="right">      465.57</td>
    <td align="right">      156.70</td>
    <td align="right">      156.70</td>
    <td align="right">    465.5749</td>
    <td align="right">    465.5749</td>
    <td align="right">    465.5749</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      329.31</td>
    <td align="right">      329.31</td>
    <td align="right">      127.07</td>
    <td align="right">      127.07</td>
    <td align="right">    329.3057</td>
    <td align="right">    329.3057</td>
    <td align="right">    329.3057</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      369.44</td>
    <td align="right">      369.44</td>
    <td align="right">      156.62</td>
    <td align="right">      156.62</td>
    <td align="right">    369.4440</td>
    <td align="right">    369.4440</td>
    <td align="right">    369.4440</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNITHEATEDBSMT</td>
    <td align="right">      351.80</td>
    <td align="right">      351.80</td>
    <td align="right">      207.54</td>
    <td align="right">      207.54</td>
    <td align="right">    351.7982</td>
    <td align="right">    351.7982</td>
    <td align="right">    351.7982</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   15467.516</td>
    <td align="right">   10844.016</td>
    <td align="right">  386.768517</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">     7733.76</td>
    <td align="right">     5665.45</td>
    <td align="right">  193.384259</td>
    <td align="right">       78.99</td>
    <td align="right">       64.75</td>
    <td align="right">  0.00990285</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       93.19</td>
    <td align="right">  0.01526161</td>
    <td align="right">       75.72</td>
    <td align="right">     31.0229</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00891031</td>
    <td align="right">     47.9141</td>
    <td align="right">     8989.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   11777.531</td>
    <td align="right">   11777.531</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    11777.53</td>
    <td align="right">    11777.53</td>
    <td align="right">       -999.</td>
    <td align="right">       64.50</td>
    <td align="right">       51.90</td>
    <td align="right">  0.00538295</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589730</td>
    <td align="right">     35.2510</td>
    <td align="right">     7234.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   10294.657</td>
    <td align="right">    7217.411</td>
    <td align="right">  257.420082</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">     5147.33</td>
    <td align="right">     3434.44</td>
    <td align="right">  128.710041</td>
    <td align="right">       79.69</td>
    <td align="right">       66.33</td>
    <td align="right">  0.01085836</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       90.08</td>
    <td align="right">  0.01525842</td>
    <td align="right">       74.90</td>
    <td align="right">     46.6112</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00950534</td>
    <td align="right">     51.0633</td>
    <td align="right">     5956.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   10109.740</td>
    <td align="right">   10109.740</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    10109.74</td>
    <td align="right">    10109.74</td>
    <td align="right">       -999.</td>
    <td align="right">       60.74</td>
    <td align="right">       49.44</td>
    <td align="right">  0.00495656</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00567832</td>
    <td align="right">     33.9530</td>
    <td align="right">     5762.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   11745.558</td>
    <td align="right">    8234.613</td>
    <td align="right">  293.700165</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">     5872.78</td>
    <td align="right">     4107.63</td>
    <td align="right">  146.850083</td>
    <td align="right">       80.51</td>
    <td align="right">       66.06</td>
    <td align="right">  0.01047144</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       96.26</td>
    <td align="right">  0.01526477</td>
    <td align="right">       76.52</td>
    <td align="right">     40.8534</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00924098</td>
    <td align="right">     49.6705</td>
    <td align="right">     6846.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   11780.847</td>
    <td align="right">   11780.847</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    11780.85</td>
    <td align="right">    11780.85</td>
    <td align="right">       -999.</td>
    <td align="right">       62.13</td>
    <td align="right">       50.57</td>
    <td align="right">  0.00522035</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589779</td>
    <td align="right">     35.2539</td>
    <td align="right">     7237.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   15323.636</td>
    <td align="right">   10743.144</td>
    <td align="right">  383.170768</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">     7661.82</td>
    <td align="right">     5593.35</td>
    <td align="right">  191.585384</td>
    <td align="right">       78.97</td>
    <td align="right">       64.79</td>
    <td align="right">  0.00993200</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       92.86</td>
    <td align="right">  0.01526127</td>
    <td align="right">       75.63</td>
    <td align="right">     31.3141</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00893307</td>
    <td align="right">     48.0348</td>
    <td align="right">     8916.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   11780.916</td>
    <td align="right">   11780.916</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    11780.92</td>
    <td align="right">    11780.92</td>
    <td align="right">       -999.</td>
    <td align="right">       64.43</td>
    <td align="right">       51.86</td>
    <td align="right">  0.00537854</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589780</td>
    <td align="right">     35.2539</td>
    <td align="right">     7237.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   10288.810</td>
    <td align="right">    7213.312</td>
    <td align="right">  257.273874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">     5144.40</td>
    <td align="right">     3431.11</td>
    <td align="right">  128.636937</td>
    <td align="right">       79.69</td>
    <td align="right">       66.34</td>
    <td align="right">  0.01086263</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       90.08</td>
    <td align="right">  0.01525842</td>
    <td align="right">       74.90</td>
    <td align="right">     46.6377</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00951563</td>
    <td align="right">     51.1178</td>
    <td align="right">     5979.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   10110.419</td>
    <td align="right">   10110.419</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    10110.42</td>
    <td align="right">    10110.42</td>
    <td align="right">       -999.</td>
    <td align="right">       60.74</td>
    <td align="right">       49.44</td>
    <td align="right">  0.00495625</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00567845</td>
    <td align="right">     33.9538</td>
    <td align="right">     5763.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   11620.331</td>
    <td align="right">    8146.819</td>
    <td align="right">  290.568849</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     5810.17</td>
    <td align="right">     3980.64</td>
    <td align="right">  145.284425</td>
    <td align="right">       79.49</td>
    <td align="right">       65.87</td>
    <td align="right">  0.01057487</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right">     41.2937</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00930603</td>
    <td align="right">     50.0150</td>
    <td align="right">     6536.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   11778.811</td>
    <td align="right">   11778.811</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    11778.81</td>
    <td align="right">    11778.81</td>
    <td align="right">       -999.</td>
    <td align="right">       62.02</td>
    <td align="right">       50.51</td>
    <td align="right">  0.00521282</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589749</td>
    <td align="right">     35.2521</td>
    <td align="right">     7235.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   16193.516</td>
    <td align="right">   11353.002</td>
    <td align="right">  404.922316</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     8096.76</td>
    <td align="right">     6058.74</td>
    <td align="right">  202.461158</td>
    <td align="right">       78.77</td>
    <td align="right">       64.38</td>
    <td align="right">  0.00969755</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right">     29.6320</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00870742</td>
    <td align="right">     46.8374</td>
    <td align="right">     9417.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   10809.685</td>
    <td align="right">   10809.685</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    10809.69</td>
    <td align="right">    10809.69</td>
    <td align="right">       -999.</td>
    <td align="right">       64.84</td>
    <td align="right">       52.32</td>
    <td align="right">  0.00552918</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604188</td>
    <td align="right">     36.1049</td>
    <td align="right">     6380.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   10738.243</td>
    <td align="right">    7528.402</td>
    <td align="right">  268.512044</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     5369.12</td>
    <td align="right">     3653.09</td>
    <td align="right">  134.256022</td>
    <td align="right">       79.21</td>
    <td align="right">       65.84</td>
    <td align="right">  0.01061440</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       88.61</td>
    <td align="right">  0.01525691</td>
    <td align="right">       74.50</td>
    <td align="right">     44.6858</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00924989</td>
    <td align="right">     49.7107</td>
    <td align="right">     6194.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    9012.211</td>
    <td align="right">    9012.211</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">     9012.21</td>
    <td align="right">     9012.21</td>
    <td align="right">       -999.</td>
    <td align="right">       61.21</td>
    <td align="right">       49.86</td>
    <td align="right">  0.00506464</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00577911</td>
    <td align="right">     34.5481</td>
    <td align="right">     4793.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   12372.670</td>
    <td align="right">    8674.271</td>
    <td align="right">  309.381247</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">     6186.34</td>
    <td align="right">     4443.58</td>
    <td align="right">  154.690623</td>
    <td align="right">       80.29</td>
    <td align="right">       65.59</td>
    <td align="right">  0.01019313</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       96.26</td>
    <td align="right">  0.01526477</td>
    <td align="right">       76.52</td>
    <td align="right">     38.7828</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00897309</td>
    <td align="right">     48.2497</td>
    <td align="right">     7212.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   10810.902</td>
    <td align="right">   10810.902</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    10810.90</td>
    <td align="right">    10810.90</td>
    <td align="right">       -999.</td>
    <td align="right">       62.63</td>
    <td align="right">       51.08</td>
    <td align="right">  0.00537100</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604208</td>
    <td align="right">     36.1060</td>
    <td align="right">     6381.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   16052.849</td>
    <td align="right">   11254.383</td>
    <td align="right">  401.404906</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     8026.42</td>
    <td align="right">     5995.78</td>
    <td align="right">  200.702453</td>
    <td align="right">       78.79</td>
    <td align="right">       64.42</td>
    <td align="right">  0.00971428</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right">     29.8917</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873961</td>
    <td align="right">     47.0083</td>
    <td align="right">     9358.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   10812.380</td>
    <td align="right">   10812.380</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    10812.38</td>
    <td align="right">    10812.38</td>
    <td align="right">       -999.</td>
    <td align="right">       64.78</td>
    <td align="right">       52.28</td>
    <td align="right">  0.00552505</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604232</td>
    <td align="right">     36.1074</td>
    <td align="right">     6382.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   10686.867</td>
    <td align="right">    7492.383</td>
    <td align="right">  267.227391</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     5343.43</td>
    <td align="right">     3637.16</td>
    <td align="right">  133.613696</td>
    <td align="right">       79.34</td>
    <td align="right">       65.89</td>
    <td align="right">  0.01062309</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.10</td>
    <td align="right">  0.01525742</td>
    <td align="right">       74.63</td>
    <td align="right">     44.9006</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00926584</td>
    <td align="right">     49.7952</td>
    <td align="right">     6198.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    9012.170</td>
    <td align="right">    9012.170</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">     9012.17</td>
    <td align="right">     9012.17</td>
    <td align="right">       -999.</td>
    <td align="right">       61.16</td>
    <td align="right">       49.83</td>
    <td align="right">  0.00506120</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00577910</td>
    <td align="right">     34.5481</td>
    <td align="right">     4793.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   12260.824</td>
    <td align="right">    8595.858</td>
    <td align="right">  306.584520</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     6130.41</td>
    <td align="right">     4314.93</td>
    <td align="right">  153.292260</td>
    <td align="right">       79.32</td>
    <td align="right">       65.43</td>
    <td align="right">  0.01029898</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right">     39.1366</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00903087</td>
    <td align="right">     48.5559</td>
    <td align="right">     6880.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   10808.136</td>
    <td align="right">   10808.136</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    10808.14</td>
    <td align="right">    10808.14</td>
    <td align="right">       -999.</td>
    <td align="right">       62.55</td>
    <td align="right">       51.03</td>
    <td align="right">  0.00536452</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604164</td>
    <td align="right">     36.1034</td>
    <td align="right">     6378.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">   18477.449</td>
    <td align="right">   12954.229</td>
    <td align="right">  462.032540</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     9238.72</td>
    <td align="right">     6981.74</td>
    <td align="right">  231.016270</td>
    <td align="right">       78.45</td>
    <td align="right">       64.12</td>
    <td align="right">  0.00958912</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right">     25.9693</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873291</td>
    <td align="right">     46.9736</td>
    <td align="right">    10762.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">   13263.076</td>
    <td align="right">   13263.076</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    13263.08</td>
    <td align="right">    13263.08</td>
    <td align="right">       -999.</td>
    <td align="right">       65.72</td>
    <td align="right">       52.89</td>
    <td align="right">  0.00563935</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609567</td>
    <td align="right">     36.4256</td>
    <td align="right">     8545.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">   13013.920</td>
    <td align="right">    9123.841</td>
    <td align="right">  325.415829</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     6506.96</td>
    <td align="right">     4550.57</td>
    <td align="right">  162.707914</td>
    <td align="right">       78.77</td>
    <td align="right">       65.26</td>
    <td align="right">  0.01030878</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.10</td>
    <td align="right">  0.01525742</td>
    <td align="right">       74.63</td>
    <td align="right">     36.8718</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00917301</td>
    <td align="right">     49.3042</td>
    <td align="right">     7523.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">   11433.208</td>
    <td align="right">   11433.208</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    11433.21</td>
    <td align="right">    11433.21</td>
    <td align="right">       -999.</td>
    <td align="right">       63.09</td>
    <td align="right">       51.12</td>
    <td align="right">  0.00529076</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00590316</td>
    <td align="right">     35.2851</td>
    <td align="right">     6930.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">   14584.735</td>
    <td align="right">   10225.113</td>
    <td align="right">  364.694410</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     7292.37</td>
    <td align="right">     5237.95</td>
    <td align="right">  182.347205</td>
    <td align="right">       78.81</td>
    <td align="right">       64.93</td>
    <td align="right">  0.01006613</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right">     32.9006</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00899370</td>
    <td align="right">     48.3605</td>
    <td align="right">     8279.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">   13262.303</td>
    <td align="right">   13262.303</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    13262.30</td>
    <td align="right">    13262.30</td>
    <td align="right">       -999.</td>
    <td align="right">       64.05</td>
    <td align="right">       51.96</td>
    <td align="right">  0.00551748</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609557</td>
    <td align="right">     36.4250</td>
    <td align="right">     8544.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">   18619.114</td>
    <td align="right">   13053.548</td>
    <td align="right">  465.574897</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     9309.56</td>
    <td align="right">     7045.42</td>
    <td align="right">  232.787449</td>
    <td align="right">       78.43</td>
    <td align="right">       64.09</td>
    <td align="right">  0.00957559</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right">     25.7717</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873461</td>
    <td align="right">     46.9827</td>
    <td align="right">    10854.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">   13265.563</td>
    <td align="right">   13265.563</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    13265.56</td>
    <td align="right">    13265.56</td>
    <td align="right">       -999.</td>
    <td align="right">       65.77</td>
    <td align="right">       52.92</td>
    <td align="right">  0.00564308</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609597</td>
    <td align="right">     36.4273</td>
    <td align="right">     8547.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">   13169.484</td>
    <td align="right">    9232.904</td>
    <td align="right">  329.305748</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     6584.74</td>
    <td align="right">     4621.72</td>
    <td align="right">  164.652874</td>
    <td align="right">       78.83</td>
    <td align="right">       65.24</td>
    <td align="right">  0.01028040</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.59</td>
    <td align="right">  0.01525792</td>
    <td align="right">       74.76</td>
    <td align="right">     36.4362</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00915550</td>
    <td align="right">     49.2115</td>
    <td align="right">     7630.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">   11433.650</td>
    <td align="right">   11433.650</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    11433.65</td>
    <td align="right">    11433.65</td>
    <td align="right">       -999.</td>
    <td align="right">       63.20</td>
    <td align="right">       51.18</td>
    <td align="right">  0.00529805</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00590323</td>
    <td align="right">     35.2855</td>
    <td align="right">     6930.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">   14774.679</td>
    <td align="right">   10358.279</td>
    <td align="right">  369.443984</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     7387.34</td>
    <td align="right">     5319.72</td>
    <td align="right">  184.721992</td>
    <td align="right">       78.78</td>
    <td align="right">       64.88</td>
    <td align="right">  0.01004002</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right">     32.4776</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00902144</td>
    <td align="right">     48.5013</td>
    <td align="right">     8605.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">   13260.774</td>
    <td align="right">   13260.774</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">    13260.77</td>
    <td align="right">    13260.77</td>
    <td align="right">       -999.</td>
    <td align="right">       64.15</td>
    <td align="right">       52.02</td>
    <td align="right">  0.00552476</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609539</td>
    <td align="right">     36.4239</td>
    <td align="right">     8543.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNITHEATEDBSMT</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNITHEATEDBSMT</td>
    <td align="right">   14068.996</td>
    <td align="right">    9863.537</td>
    <td align="right">  351.798243</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     7034.50</td>
    <td align="right">     5608.57</td>
    <td align="right">  175.899121</td>
    <td align="right">       78.58</td>
    <td align="right">       63.52</td>
    <td align="right">  0.00915043</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.10</td>
    <td align="right">  0.01525742</td>
    <td align="right">       74.63</td>
    <td align="right">     34.1067</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00789394</td>
    <td align="right">     42.5110</td>
    <td align="right">     8169.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNITHEATEDBSMT</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNITHEATEDBSMT</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNITHEATEDBSMT</td>
    <td align="right">   17832.778</td>
    <td align="right">   17832.778</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">    17832.78</td>
    <td align="right">    17832.78</td>
    <td align="right">       -999.</td>
    <td align="right">       63.77</td>
    <td align="right">       55.55</td>
    <td align="right">  0.00756958</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00859512</td>
    <td align="right">     51.1398</td>
    <td align="right">    11317.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:27:53</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15467.516</td>
    <td align="right">   10844.016</td>
    <td align="right">  386.768517</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2444</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  386.768517</td>
    <td align="right">  0.48113413</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7733.76</td>
    <td align="right">     5665.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24056707</td>
    <td align="right">  193.384259</td>
    <td align="right">       78.99</td>
    <td align="right">       64.75</td>
    <td align="right">  0.00990285</td>
    <td align="right">        12.3</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7733.76</td>
    <td align="right">       93.19</td>
    <td align="right">  0.01526161</td>
    <td align="right">       75.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     31.0229</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00891902</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00891031</td>
    <td align="right">     47.9141</td>
    <td align="right">     8989.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11777.531</td>
    <td align="right">   11777.531</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  386.768517</td>
    <td align="right">  0.48113413</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11777.53</td>
    <td align="right">    11777.53</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       64.50</td>
    <td align="right">       51.90</td>
    <td align="right">  0.00538295</td>
    <td align="right">         7.6</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11777.53</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589730</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589730</td>
    <td align="right">     35.2510</td>
    <td align="right">     7234.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10294.657</td>
    <td align="right">    7217.411</td>
    <td align="right">  257.420082</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2448</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  257.420082</td>
    <td align="right">  0.32022665</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5147.33</td>
    <td align="right">     3434.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16011333</td>
    <td align="right">  128.710041</td>
    <td align="right">       79.69</td>
    <td align="right">       66.33</td>
    <td align="right">  0.01085836</td>
    <td align="right">        13.0</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5147.33</td>
    <td align="right">       90.08</td>
    <td align="right">  0.01525842</td>
    <td align="right">       74.90</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     46.6112</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00952129</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00950534</td>
    <td align="right">     51.0633</td>
    <td align="right">     5956.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10109.740</td>
    <td align="right">   10109.740</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  257.420082</td>
    <td align="right">  0.32022665</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10109.74</td>
    <td align="right">    10109.74</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       60.74</td>
    <td align="right">       49.44</td>
    <td align="right">  0.00495656</td>
    <td align="right">         6.8</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10109.74</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00567832</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00567832</td>
    <td align="right">     33.9530</td>
    <td align="right">     5762.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11745.558</td>
    <td align="right">    8234.613</td>
    <td align="right">  293.700165</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2447</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  293.700165</td>
    <td align="right">  0.36535852</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5872.78</td>
    <td align="right">     4107.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18267926</td>
    <td align="right">  146.850083</td>
    <td align="right">       80.51</td>
    <td align="right">       66.06</td>
    <td align="right">  0.01047144</td>
    <td align="right">        12.8</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5872.78</td>
    <td align="right">       96.26</td>
    <td align="right">  0.01526477</td>
    <td align="right">       76.52</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     40.8534</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00924098</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00924098</td>
    <td align="right">     49.6705</td>
    <td align="right">     6846.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11780.847</td>
    <td align="right">   11780.847</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  293.700165</td>
    <td align="right">  0.36535852</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11780.85</td>
    <td align="right">    11780.85</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       62.13</td>
    <td align="right">       50.57</td>
    <td align="right">  0.00522035</td>
    <td align="right">         7.2</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11780.85</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589779</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589779</td>
    <td align="right">     35.2539</td>
    <td align="right">     7237.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15323.636</td>
    <td align="right">   10743.144</td>
    <td align="right">  383.170768</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2444</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  383.170768</td>
    <td align="right">  0.47665859</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7661.82</td>
    <td align="right">     5593.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23832929</td>
    <td align="right">  191.585384</td>
    <td align="right">       78.97</td>
    <td align="right">       64.79</td>
    <td align="right">  0.00993200</td>
    <td align="right">        12.3</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7661.82</td>
    <td align="right">       92.86</td>
    <td align="right">  0.01526127</td>
    <td align="right">       75.63</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     31.3141</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00894270</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00893307</td>
    <td align="right">     48.0348</td>
    <td align="right">     8916.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11780.916</td>
    <td align="right">   11780.916</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  383.170768</td>
    <td align="right">  0.47665859</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11780.92</td>
    <td align="right">    11780.92</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       64.43</td>
    <td align="right">       51.86</td>
    <td align="right">  0.00537854</td>
    <td align="right">         7.6</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11780.92</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589780</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589780</td>
    <td align="right">     35.2539</td>
    <td align="right">     7237.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10288.810</td>
    <td align="right">    7213.312</td>
    <td align="right">  257.273874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2448</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  257.273874</td>
    <td align="right">  0.32004477</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5144.40</td>
    <td align="right">     3431.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16002239</td>
    <td align="right">  128.636937</td>
    <td align="right">       79.69</td>
    <td align="right">       66.34</td>
    <td align="right">  0.01086263</td>
    <td align="right">        13.0</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5144.40</td>
    <td align="right">       90.08</td>
    <td align="right">  0.01525842</td>
    <td align="right">       74.90</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     46.6377</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00952586</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00951563</td>
    <td align="right">     51.1178</td>
    <td align="right">     5979.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10110.419</td>
    <td align="right">   10110.419</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  257.273874</td>
    <td align="right">  0.32004477</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10110.42</td>
    <td align="right">    10110.42</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       60.74</td>
    <td align="right">       49.44</td>
    <td align="right">  0.00495625</td>
    <td align="right">         6.8</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10110.42</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00567845</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00567845</td>
    <td align="right">     33.9538</td>
    <td align="right">     5763.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11620.331</td>
    <td align="right">    8146.819</td>
    <td align="right">  290.568849</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2447</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  290.568849</td>
    <td align="right">  0.36146321</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5810.17</td>
    <td align="right">     3980.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18073161</td>
    <td align="right">  145.284425</td>
    <td align="right">       79.49</td>
    <td align="right">       65.87</td>
    <td align="right">  0.01057487</td>
    <td align="right">        12.8</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5810.17</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     41.2937</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00935599</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00930603</td>
    <td align="right">     50.0150</td>
    <td align="right">     6536.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11778.811</td>
    <td align="right">   11778.811</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  290.568849</td>
    <td align="right">  0.36146321</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11778.81</td>
    <td align="right">    11778.81</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       62.02</td>
    <td align="right">       50.51</td>
    <td align="right">  0.00521282</td>
    <td align="right">         7.2</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11778.81</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589749</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00589749</td>
    <td align="right">     35.2521</td>
    <td align="right">     7235.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16193.516</td>
    <td align="right">   11353.002</td>
    <td align="right">  404.922316</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  404.922316</td>
    <td align="right">  0.50371718</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8096.76</td>
    <td align="right">     6058.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25185859</td>
    <td align="right">  202.461158</td>
    <td align="right">       78.77</td>
    <td align="right">       64.38</td>
    <td align="right">  0.00969755</td>
    <td align="right">        12.1</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8096.76</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     29.6320</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00872991</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00870742</td>
    <td align="right">     46.8374</td>
    <td align="right">     9417.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10809.685</td>
    <td align="right">   10809.685</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  404.922316</td>
    <td align="right">  0.50371718</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10809.69</td>
    <td align="right">    10809.69</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       64.84</td>
    <td align="right">       52.32</td>
    <td align="right">  0.00552918</td>
    <td align="right">         7.7</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10809.69</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604188</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604188</td>
    <td align="right">     36.1049</td>
    <td align="right">     6380.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10738.243</td>
    <td align="right">    7528.402</td>
    <td align="right">  268.512044</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2447</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  268.512044</td>
    <td align="right">  0.33402488</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5369.12</td>
    <td align="right">     3653.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16701244</td>
    <td align="right">  134.256022</td>
    <td align="right">       79.21</td>
    <td align="right">       65.84</td>
    <td align="right">  0.01061440</td>
    <td align="right">        12.8</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5369.12</td>
    <td align="right">       88.61</td>
    <td align="right">  0.01525691</td>
    <td align="right">       74.50</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     44.6858</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00927870</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00924989</td>
    <td align="right">     49.7107</td>
    <td align="right">     6194.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9012.211</td>
    <td align="right">    9012.211</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  268.512044</td>
    <td align="right">  0.33402488</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9012.21</td>
    <td align="right">     9012.21</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       61.21</td>
    <td align="right">       49.86</td>
    <td align="right">  0.00506464</td>
    <td align="right">         7.0</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9012.21</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00577911</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00577911</td>
    <td align="right">     34.5481</td>
    <td align="right">     4793.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12372.670</td>
    <td align="right">    8674.271</td>
    <td align="right">  309.381247</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2445</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  309.381247</td>
    <td align="right">  0.38486555</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6186.34</td>
    <td align="right">     4443.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19243277</td>
    <td align="right">  154.690623</td>
    <td align="right">       80.29</td>
    <td align="right">       65.59</td>
    <td align="right">  0.01019313</td>
    <td align="right">        12.6</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6186.34</td>
    <td align="right">       96.26</td>
    <td align="right">  0.01526477</td>
    <td align="right">       76.52</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     38.7828</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00897309</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00897309</td>
    <td align="right">     48.2497</td>
    <td align="right">     7212.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10810.902</td>
    <td align="right">   10810.902</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  309.381247</td>
    <td align="right">  0.38486555</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10810.90</td>
    <td align="right">    10810.90</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       62.63</td>
    <td align="right">       51.08</td>
    <td align="right">  0.00537100</td>
    <td align="right">         7.3</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10810.90</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604208</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604208</td>
    <td align="right">     36.1060</td>
    <td align="right">     6381.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16052.849</td>
    <td align="right">   11254.383</td>
    <td align="right">  401.404906</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  401.404906</td>
    <td align="right">  0.49934158</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8026.42</td>
    <td align="right">     5995.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24967079</td>
    <td align="right">  200.702453</td>
    <td align="right">       78.79</td>
    <td align="right">       64.42</td>
    <td align="right">  0.00971428</td>
    <td align="right">        12.2</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8026.42</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     29.8917</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873961</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873961</td>
    <td align="right">     47.0083</td>
    <td align="right">     9358.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10812.380</td>
    <td align="right">   10812.380</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  401.404906</td>
    <td align="right">  0.49934158</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10812.38</td>
    <td align="right">    10812.38</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       64.78</td>
    <td align="right">       52.28</td>
    <td align="right">  0.00552505</td>
    <td align="right">         7.7</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10812.38</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604232</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604232</td>
    <td align="right">     36.1074</td>
    <td align="right">     6382.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10686.867</td>
    <td align="right">    7492.383</td>
    <td align="right">  267.227391</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2447</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  267.227391</td>
    <td align="right">  0.33242680</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5343.43</td>
    <td align="right">     3637.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16621340</td>
    <td align="right">  133.613696</td>
    <td align="right">       79.34</td>
    <td align="right">       65.89</td>
    <td align="right">  0.01062309</td>
    <td align="right">        12.8</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5343.43</td>
    <td align="right">       89.10</td>
    <td align="right">  0.01525742</td>
    <td align="right">       74.63</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     44.9006</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00928148</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00926584</td>
    <td align="right">     49.7952</td>
    <td align="right">     6198.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9012.170</td>
    <td align="right">    9012.170</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  267.227391</td>
    <td align="right">  0.33242680</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9012.17</td>
    <td align="right">     9012.17</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       61.16</td>
    <td align="right">       49.83</td>
    <td align="right">  0.00506120</td>
    <td align="right">         6.9</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9012.17</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00577910</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00577910</td>
    <td align="right">     34.5481</td>
    <td align="right">     4793.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12260.824</td>
    <td align="right">    8595.858</td>
    <td align="right">  306.584520</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2446</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  306.584520</td>
    <td align="right">  0.38138646</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6130.41</td>
    <td align="right">     4314.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19069323</td>
    <td align="right">  153.292260</td>
    <td align="right">       79.32</td>
    <td align="right">       65.43</td>
    <td align="right">  0.01029898</td>
    <td align="right">        12.6</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6130.41</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     39.1366</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00909215</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00903087</td>
    <td align="right">     48.5559</td>
    <td align="right">     6880.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10808.136</td>
    <td align="right">   10808.136</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  306.584520</td>
    <td align="right">  0.38138646</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10808.14</td>
    <td align="right">    10808.14</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       62.55</td>
    <td align="right">       51.03</td>
    <td align="right">  0.00536452</td>
    <td align="right">         7.3</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10808.14</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604164</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00604164</td>
    <td align="right">     36.1034</td>
    <td align="right">     6378.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18477.449</td>
    <td align="right">   12954.229</td>
    <td align="right">  462.032540</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  462.032540</td>
    <td align="right">  0.57476143</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9238.72</td>
    <td align="right">     6981.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28738071</td>
    <td align="right">  231.016270</td>
    <td align="right">       78.45</td>
    <td align="right">       64.12</td>
    <td align="right">  0.00958912</td>
    <td align="right">        12.0</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9238.72</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     25.9693</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00874276</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873291</td>
    <td align="right">     46.9736</td>
    <td align="right">    10762.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13263.076</td>
    <td align="right">   13263.076</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  462.032540</td>
    <td align="right">  0.57476143</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13263.08</td>
    <td align="right">    13263.08</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       65.72</td>
    <td align="right">       52.89</td>
    <td align="right">  0.00563935</td>
    <td align="right">         7.9</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13263.08</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609567</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609567</td>
    <td align="right">     36.4256</td>
    <td align="right">     8545.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13013.920</td>
    <td align="right">    9123.841</td>
    <td align="right">  325.415829</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2446</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  325.415829</td>
    <td align="right">  0.40481232</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6506.96</td>
    <td align="right">     4550.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20240616</td>
    <td align="right">  162.707914</td>
    <td align="right">       78.77</td>
    <td align="right">       65.26</td>
    <td align="right">  0.01030878</td>
    <td align="right">        12.5</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6506.96</td>
    <td align="right">       89.10</td>
    <td align="right">  0.01525742</td>
    <td align="right">       74.63</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     36.8718</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00919024</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00917301</td>
    <td align="right">     49.3042</td>
    <td align="right">     7523.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11433.208</td>
    <td align="right">   11433.208</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  325.415829</td>
    <td align="right">  0.40481232</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11433.21</td>
    <td align="right">    11433.21</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       63.09</td>
    <td align="right">       51.12</td>
    <td align="right">  0.00529076</td>
    <td align="right">         7.3</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11433.21</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00590316</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00590316</td>
    <td align="right">     35.2851</td>
    <td align="right">     6930.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14584.735</td>
    <td align="right">   10225.113</td>
    <td align="right">  364.694410</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2445</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  364.694410</td>
    <td align="right">  0.45367428</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7292.37</td>
    <td align="right">     5237.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22683714</td>
    <td align="right">  182.347205</td>
    <td align="right">       78.81</td>
    <td align="right">       64.93</td>
    <td align="right">  0.01006613</td>
    <td align="right">        12.4</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7292.37</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     32.9006</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00904360</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00899370</td>
    <td align="right">     48.3605</td>
    <td align="right">     8279.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13262.303</td>
    <td align="right">   13262.303</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  364.694410</td>
    <td align="right">  0.45367428</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13262.30</td>
    <td align="right">    13262.30</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       64.05</td>
    <td align="right">       51.96</td>
    <td align="right">  0.00551748</td>
    <td align="right">         7.6</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13262.30</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609557</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609557</td>
    <td align="right">     36.4250</td>
    <td align="right">     8544.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18619.114</td>
    <td align="right">   13053.548</td>
    <td align="right">  465.574897</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  465.574897</td>
    <td align="right">  0.57916807</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9309.56</td>
    <td align="right">     7045.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28958403</td>
    <td align="right">  232.787449</td>
    <td align="right">       78.43</td>
    <td align="right">       64.09</td>
    <td align="right">  0.00957559</td>
    <td align="right">        12.0</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9309.56</td>
    <td align="right">       92.53</td>
    <td align="right">  0.01526094</td>
    <td align="right">       75.55</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     25.7717</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873461</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873461</td>
    <td align="right">     46.9827</td>
    <td align="right">    10854.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13265.563</td>
    <td align="right">   13265.563</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  465.574897</td>
    <td align="right">  0.57916807</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13265.56</td>
    <td align="right">    13265.56</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       65.77</td>
    <td align="right">       52.92</td>
    <td align="right">  0.00564308</td>
    <td align="right">         7.9</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13265.56</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609597</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609597</td>
    <td align="right">     36.4273</td>
    <td align="right">     8547.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13169.484</td>
    <td align="right">    9232.904</td>
    <td align="right">  329.305748</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2446</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  329.305748</td>
    <td align="right">  0.40965132</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6584.74</td>
    <td align="right">     4621.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20482566</td>
    <td align="right">  164.652874</td>
    <td align="right">       78.83</td>
    <td align="right">       65.24</td>
    <td align="right">  0.01028040</td>
    <td align="right">        12.5</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6584.74</td>
    <td align="right">       89.59</td>
    <td align="right">  0.01525792</td>
    <td align="right">       74.76</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     36.4362</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00917158</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00915550</td>
    <td align="right">     49.2115</td>
    <td align="right">     7630.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11433.650</td>
    <td align="right">   11433.650</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  329.305748</td>
    <td align="right">  0.40965132</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11433.65</td>
    <td align="right">    11433.65</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       63.20</td>
    <td align="right">       51.18</td>
    <td align="right">  0.00529805</td>
    <td align="right">         7.4</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11433.65</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00590323</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00590323</td>
    <td align="right">     35.2855</td>
    <td align="right">     6930.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14774.679</td>
    <td align="right">   10358.279</td>
    <td align="right">  369.443984</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2445</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  369.443984</td>
    <td align="right">  0.45958268</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7387.34</td>
    <td align="right">     5319.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22979134</td>
    <td align="right">  184.721992</td>
    <td align="right">       78.78</td>
    <td align="right">       64.88</td>
    <td align="right">  0.01004002</td>
    <td align="right">        12.4</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7387.34</td>
    <td align="right">       91.06</td>
    <td align="right">  0.01525943</td>
    <td align="right">       75.16</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     32.4776</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00902813</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00902144</td>
    <td align="right">     48.5013</td>
    <td align="right">     8605.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13260.774</td>
    <td align="right">   13260.774</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  369.443984</td>
    <td align="right">  0.45958268</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13260.77</td>
    <td align="right">    13260.77</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       64.15</td>
    <td align="right">       52.02</td>
    <td align="right">  0.00552476</td>
    <td align="right">         7.6</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13260.77</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609539</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00609539</td>
    <td align="right">     36.4239</td>
    <td align="right">     8543.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNITHEATEDBSMT</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNITHEATEDBSMT</td>
    <td align="right">HEATEDBSMT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14068.996</td>
    <td align="right">    9863.537</td>
    <td align="right">  351.798243</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNITHEATEDBSMT</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  351.798243</td>
    <td align="right">  0.43763165</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7034.50</td>
    <td align="right">     5608.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21881582</td>
    <td align="right">  175.899121</td>
    <td align="right">       78.58</td>
    <td align="right">       63.52</td>
    <td align="right">  0.00915043</td>
    <td align="right">        11.8</td>
    <td align="right">       53.60</td>
    <td align="right">       51.21</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7034.50</td>
    <td align="right">       89.10</td>
    <td align="right">  0.01525742</td>
    <td align="right">       74.63</td>
    <td align="right"> 59.99331119</td>
    <td align="right">     34.1067</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00789487</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00789394</td>
    <td align="right">     42.5110</td>
    <td align="right">     8169.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNITHEATEDBSMT</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNITHEATEDBSMT</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNITHEATEDBSMT</td>
    <td align="right">HEATEDBSMT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17832.778</td>
    <td align="right">   17832.778</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0746</td>
    <td align="right">SUPPLY FAN_UNITHEATEDBSMT</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  351.798243</td>
    <td align="right">  0.43763165</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTGOMERY DANNELLY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17832.78</td>
    <td align="right">    17832.78</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.263292E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       63.77</td>
    <td align="right">       55.55</td>
    <td align="right">  0.00756958</td>
    <td align="right">         8.8</td>
    <td align="right">      122.00</td>
    <td align="right">       75.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    17832.78</td>
    <td align="right">       23.72</td>
    <td align="right">  0.00258138</td>
    <td align="right">       23.72</td>
    <td align="right"> 59.99331119</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00859512</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00859512</td>
    <td align="right">     51.1398</td>
    <td align="right">    11317.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:27:53</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4213.83</td>
    <td align="right">     4444.17</td>
    <td align="right">     1083.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     3997.83</td>
    <td align="right">     4405.83</td>
    <td align="right">     1081.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4164.67</td>
    <td align="right">     4260.33</td>
    <td align="right">      940.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4065.67</td>
    <td align="right">     4741.17</td>
    <td align="right">     1106.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     3907.17</td>
    <td align="right">     4793.33</td>
    <td align="right">     1124.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4017.83</td>
    <td align="right">     4592.83</td>
    <td align="right">      958.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4363.83</td>
    <td align="right">     3316.50</td>
    <td align="right">      378.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4180.67</td>
    <td align="right">     3030.83</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4350.50</td>
    <td align="right">     3174.67</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4193.50</td>
    <td align="right">     3658.33</td>
    <td align="right">      382.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4008.83</td>
    <td align="right">     3486.83</td>
    <td align="right">      297.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4168.50</td>
    <td align="right">     3525.33</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     4335.67</td>
    <td align="right">     3856.67</td>
    <td align="right">      508.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     4432.17</td>
    <td align="right">     3611.83</td>
    <td align="right">      494.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     4444.50</td>
    <td align="right">     3804.33</td>
    <td align="right">      634.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     4188.50</td>
    <td align="right">     3901.50</td>
    <td align="right">      567.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     4298.00</td>
    <td align="right">     3610.00</td>
    <td align="right">      552.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     4335.83</td>
    <td align="right">     4026.83</td>
    <td align="right">      653.67</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4670.17</td>
    <td align="right">     5156.67</td>
    <td align="right">     1338.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:27:53</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58539.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58539.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:27:53</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">CENTRAL SYSTEM_UNITHEATEDBSMT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    58539.52</td>
    <td align="right">     7794.39</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.79</td>
    <td align="right">      36.00</td>
    <td align="right">   242278.90</td>
    <td align="right">    29404.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 10579739.93</td>
    <td align="right"> 42223216.68</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right">  9328976.53</td>
    <td align="right"> 40972453.28</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 10585525.99</td>
    <td align="right"> 42229002.74</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 10559240.37</td>
    <td align="right"> 42202717.12</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right">  9305421.17</td>
    <td align="right"> 40948897.92</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 10563931.33</td>
    <td align="right"> 42207408.08</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right">  4649746.44</td>
    <td align="right"> 36295056.52</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right">  3388183.84</td>
    <td align="right"> 35033493.93</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right">  4652276.80</td>
    <td align="right"> 36297586.88</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right">  4639465.87</td>
    <td align="right"> 36284775.95</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right">  3378289.32</td>
    <td align="right"> 35023599.40</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right">  4641028.64</td>
    <td align="right"> 36286338.73</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 10583882.27</td>
    <td align="right"> 42231027.61</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 10604047.29</td>
    <td align="right"> 42251192.63</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 10597902.70</td>
    <td align="right"> 42245048.04</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right">  9325371.40</td>
    <td align="right"> 40972516.74</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right">  9346368.03</td>
    <td align="right"> 40993513.37</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 10579705.92</td>
    <td align="right"> 42226851.26</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">0.569616E+09</td>
    <td align="right">0.569616E+09</td>
    <td align="right">0.147309E+09</td>
    <td align="right">0.716925E+09</td>
    <td align="right">0.602555E+09</td>
    <td align="right">     8808.00</td>
    <td align="right">     1290.67</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8610</td>
    <td align="right">     59.8610</td>
    <td align="right">     20.0140</td>
    <td align="right">     79.8750</td>
    <td align="right">     59.9933</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8610</td>
    <td align="right">     59.8610</td>
    <td align="right">     17.6479</td>
    <td align="right">     77.5089</td>
    <td align="right">     59.9933</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8610</td>
    <td align="right">     59.8610</td>
    <td align="right">     20.0250</td>
    <td align="right">     79.8859</td>
    <td align="right">     59.9933</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8610</td>
    <td align="right">     59.8610</td>
    <td align="right">     19.9752</td>
    <td align="right">     79.8362</td>
    <td align="right">     59.9933</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8610</td>
    <td align="right">     59.8610</td>
    <td align="right">     17.6034</td>
    <td align="right">     77.4643</td>
    <td align="right">     59.9933</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8610</td>
    <td align="right">     59.8610</td>
    <td align="right">     19.9841</td>
    <td align="right">     79.8451</td>
    <td align="right">     59.9933</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8644</td>
    <td align="right">     59.8644</td>
    <td align="right">      8.7961</td>
    <td align="right">     68.6605</td>
    <td align="right">     59.9933</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8644</td>
    <td align="right">     59.8644</td>
    <td align="right">      6.4095</td>
    <td align="right">     66.2740</td>
    <td align="right">     59.9933</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8644</td>
    <td align="right">     59.8644</td>
    <td align="right">      8.8009</td>
    <td align="right">     68.6653</td>
    <td align="right">     59.9933</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8644</td>
    <td align="right">     59.8644</td>
    <td align="right">      8.7766</td>
    <td align="right">     68.6410</td>
    <td align="right">     59.9933</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8644</td>
    <td align="right">     59.8644</td>
    <td align="right">      6.3908</td>
    <td align="right">     66.2552</td>
    <td align="right">     59.9933</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8644</td>
    <td align="right">     59.8644</td>
    <td align="right">      8.7796</td>
    <td align="right">     68.6440</td>
    <td align="right">     59.9933</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8679</td>
    <td align="right">     59.8679</td>
    <td align="right">     20.0219</td>
    <td align="right">     79.8898</td>
    <td align="right">     59.9933</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8679</td>
    <td align="right">     59.8679</td>
    <td align="right">     20.0600</td>
    <td align="right">     79.9279</td>
    <td align="right">     59.9933</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8679</td>
    <td align="right">     59.8679</td>
    <td align="right">     20.0484</td>
    <td align="right">     79.9163</td>
    <td align="right">     59.9933</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8679</td>
    <td align="right">     59.8679</td>
    <td align="right">     17.6411</td>
    <td align="right">     77.5090</td>
    <td align="right">     59.9933</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8679</td>
    <td align="right">     59.8679</td>
    <td align="right">     17.6808</td>
    <td align="right">     77.5487</td>
    <td align="right">     59.9933</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8679</td>
    <td align="right">     59.8679</td>
    <td align="right">     20.0140</td>
    <td align="right">     79.8819</td>
    <td align="right">     59.9933</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">   1077.5596</td>
    <td align="right">   1077.5596</td>
    <td align="right">    278.6692</td>
    <td align="right">   1356.2289</td>
    <td align="right">   1079.8796</td>
    <td align="right">     8808.00</td>
    <td align="right">     1290.67</td>
    <td align="right">     3242.83</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31643476.75</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4290.00</td>
    <td align="right">     1282.83</td>
    <td align="right">     3235.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31645310.08</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4285.67</td>
    <td align="right">     1283.67</td>
    <td align="right">     3238.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31647145.34</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     4282.17</td>
    <td align="right">     1283.00</td>
    <td align="right">     3242.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNITHEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31713442.25</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
