<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> US+MF+CZ3B+gasfurnace+slab+IECC_2024 ANNUAL ** El Paso International Ap  Ut TX USA TMY3 WMO#=722700
  2024-06-27
  16:43:15
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.06.27 16:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>US+MF+CZ3B+gasfurnace+slab+IECC_2024</b></p>
<p>Environment: <b>ANNUAL ** El Paso International Ap  Ut TX USA TMY3 WMO#=722700</b></p>
<p>Simulation Timestamp: <b>2024-06-27
  16:43:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kBtu]</td>
    <td align="right">Energy Per Total Building Area [kBtu/ft2]</td>
    <td align="right">Energy Per Conditioned Building Area [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   754995.62</td>
    <td align="right">       24.19</td>
    <td align="right">       34.94</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   754995.62</td>
    <td align="right">       24.19</td>
    <td align="right">       34.94</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">  1618442.01</td>
    <td align="right">       51.86</td>
    <td align="right">       74.89</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">  1618442.01</td>
    <td align="right">       51.86</td>
    <td align="right">       74.89</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    31210.83</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    21609.96</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     9600.87</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    31541.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    55606.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    38708.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">    13981.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   252763.87</td>
    <td align="right">   163973.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    23014.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">   175406.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   190015.26</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   384074.30</td>
    <td align="right">   370921.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   190015.26</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    31541.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    55606.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    38708.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior-Lights</td>
    <td align="right">    13981.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Garage-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">dishwasher</td>
    <td align="right">     5863.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">refrigerator</td>
    <td align="right">    38086.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">clotheswasher</td>
    <td align="right">     2437.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_dryer</td>
    <td align="right">     3888.48</td>
    <td align="right">    79268.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_range</td>
    <td align="right">        0.00</td>
    <td align="right">    67443.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">television</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_mels</td>
    <td align="right">   143183.64</td>
    <td align="right">    17261.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">IECC_adj</td>
    <td align="right">    59304.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation</td>
    <td align="right">     8652.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">    14361.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Domestic Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   190015.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">   175406.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">    31541.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">    55606.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">    38708.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">    13981.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">   252763.87</td>
    <td align="right">   163973.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">    23014.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">   175406.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   190015.26</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        3.64</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.79</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       11.70</td>
    <td align="right">        7.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       17.77</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.79</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        2.52</td>
    <td align="right">        6.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        8.10</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       12.31</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.09</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">  384074.296</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">  384074.296</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">  384074.296</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">  384074.296</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kBtu]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [gal]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   190015.26</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   190015.26</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   190015.26</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaF]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      234.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>FANSPLIT</b></p> |
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT1_BACKROW_BOTTOMFLOOR">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT2_BACKROW_BOTTOMFLOOR">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT3_BACKROW_BOTTOMFLOOR">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT1_BACKROW_MIDDLEFLOOR">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT2_BACKROW_MIDDLEFLOOR">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT3_BACKROW_MIDDLEFLOOR">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT1_FRONTROW_TOPFLOOR">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT2_FRONTROW_TOPFLOOR">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT3_FRONTROW_TOPFLOOR">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT1_BACKROW_TOPFLOOR">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT2_BACKROW_TOPFLOOR">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</a>    |   
<a href="#FANSPLIT::CENTRALSYSTEM_UNIT3_BACKROW_TOPFLOOR">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</a>    |   
<p><b>COILLOADS</b></p> |
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT1_FRONTROW_BOTTOMFLOOR">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT2_FRONTROW_BOTTOMFLOOR">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT3_FRONTROW_BOTTOMFLOOR">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT1_BACKROW_BOTTOMFLOOR">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT2_BACKROW_BOTTOMFLOOR">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT3_BACKROW_BOTTOMFLOOR">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT1_FRONTROW_MIDDLEFLOOR">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT2_FRONTROW_MIDDLEFLOOR">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT3_FRONTROW_MIDDLEFLOOR">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT1_BACKROW_MIDDLEFLOOR">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT2_BACKROW_MIDDLEFLOOR">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT3_BACKROW_MIDDLEFLOOR">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT1_FRONTROW_TOPFLOOR">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT2_FRONTROW_TOPFLOOR">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT3_FRONTROW_TOPFLOOR">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT1_BACKROW_TOPFLOOR">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT2_BACKROW_TOPFLOOR">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::MAINFUELHEATINGCOIL_UNIT3_BACKROW_TOPFLOOR">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT1_FRONTROW_BOTTOMFLOOR">DUMMY-HEAT-COIL_UNIT1_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT2_FRONTROW_BOTTOMFLOOR">DUMMY-HEAT-COIL_UNIT2_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT3_FRONTROW_BOTTOMFLOOR">DUMMY-HEAT-COIL_UNIT3_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT1_BACKROW_BOTTOMFLOOR">DUMMY-HEAT-COIL_UNIT1_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT2_BACKROW_BOTTOMFLOOR">DUMMY-HEAT-COIL_UNIT2_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT3_BACKROW_BOTTOMFLOOR">DUMMY-HEAT-COIL_UNIT3_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT1_FRONTROW_MIDDLEFLOOR">DUMMY-HEAT-COIL_UNIT1_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT2_FRONTROW_MIDDLEFLOOR">DUMMY-HEAT-COIL_UNIT2_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT3_FRONTROW_MIDDLEFLOOR">DUMMY-HEAT-COIL_UNIT3_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT1_BACKROW_MIDDLEFLOOR">DUMMY-HEAT-COIL_UNIT1_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT2_BACKROW_MIDDLEFLOOR">DUMMY-HEAT-COIL_UNIT2_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT3_BACKROW_MIDDLEFLOOR">DUMMY-HEAT-COIL_UNIT3_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT1_FRONTROW_TOPFLOOR">DUMMY-HEAT-COIL_UNIT1_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT2_FRONTROW_TOPFLOOR">DUMMY-HEAT-COIL_UNIT2_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT3_FRONTROW_TOPFLOOR">DUMMY-HEAT-COIL_UNIT3_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT1_BACKROW_TOPFLOOR">DUMMY-HEAT-COIL_UNIT1_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT2_BACKROW_TOPFLOOR">DUMMY-HEAT-COIL_UNIT2_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DUMMY-HEAT-COIL_UNIT3_BACKROW_TOPFLOOR">DUMMY-HEAT-COIL_UNIT3_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT1_FRONTROW_BOTTOMFLOOR">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT2_FRONTROW_BOTTOMFLOOR">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT3_FRONTROW_BOTTOMFLOOR">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT1_BACKROW_BOTTOMFLOOR">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT2_BACKROW_BOTTOMFLOOR">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT3_BACKROW_BOTTOMFLOOR">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT1_FRONTROW_MIDDLEFLOOR">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT2_FRONTROW_MIDDLEFLOOR">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT3_FRONTROW_MIDDLEFLOOR">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT1_BACKROW_MIDDLEFLOOR">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT2_BACKROW_MIDDLEFLOOR">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT3_BACKROW_MIDDLEFLOOR">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT1_FRONTROW_TOPFLOOR">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT2_FRONTROW_TOPFLOOR">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT3_FRONTROW_TOPFLOOR">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT1_BACKROW_TOPFLOOR">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT2_BACKROW_TOPFLOOR">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</a>    |   
<a href="#COILLOADS::DXCOOLINGCOIL_UNIT3_BACKROW_TOPFLOOR">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</a>    |   
<p><b>WATER HEATER: LOADS</b></p> |
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT1_FRONTROW_BOTTOMFLOOR">WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT2_FRONTROW_BOTTOMFLOOR">WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT3_FRONTROW_BOTTOMFLOOR">WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT1_BACKROW_BOTTOMFLOOR">WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT2_BACKROW_BOTTOMFLOOR">WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT3_BACKROW_BOTTOMFLOOR">WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT1_FRONTROW_MIDDLEFLOOR">WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT2_FRONTROW_MIDDLEFLOOR">WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT3_FRONTROW_MIDDLEFLOOR">WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT1_BACKROW_MIDDLEFLOOR">WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT2_BACKROW_MIDDLEFLOOR">WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT3_BACKROW_MIDDLEFLOOR">WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT1_FRONTROW_TOPFLOOR">WATER HEATER_UNIT1_FRONTROW_TOPFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT2_FRONTROW_TOPFLOOR">WATER HEATER_UNIT2_FRONTROW_TOPFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT3_FRONTROW_TOPFLOOR">WATER HEATER_UNIT3_FRONTROW_TOPFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT1_BACKROW_TOPFLOOR">WATER HEATER_UNIT1_BACKROW_TOPFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT2_BACKROW_TOPFLOOR">WATER HEATER_UNIT2_BACKROW_TOPFLOOR</a>    |   
<a href="#WATERHEATER:LOADS::WATERHEATER_UNIT3_BACKROW_TOPFLOOR">WATER HEATER_UNIT3_BACKROW_TOPFLOOR</a>    |   
<p><b>HEATING AND COOLING LOADS</b></p> |
<a href="#HEATINGANDCOOLINGLOADS::BREEZEWAY">BREEZEWAY</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT1_FRONTROW_BOTTOMFLOOR">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT2_FRONTROW_BOTTOMFLOOR">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT3_FRONTROW_BOTTOMFLOOR">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT1_BACKROW_BOTTOMFLOOR">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT2_BACKROW_BOTTOMFLOOR">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT3_BACKROW_BOTTOMFLOOR">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT1_FRONTROW_MIDDLEFLOOR">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT2_FRONTROW_MIDDLEFLOOR">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT3_FRONTROW_MIDDLEFLOOR">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT1_BACKROW_MIDDLEFLOOR">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT2_BACKROW_MIDDLEFLOOR">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT3_BACKROW_MIDDLEFLOOR">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::ATTIC">ATTIC</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT3_BACKROW_TOPFLOOR">LIVING_UNIT3_BACKROW_TOPFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT3_FRONTROW_TOPFLOOR">LIVING_UNIT3_FRONTROW_TOPFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT1_FRONTROW_TOPFLOOR">LIVING_UNIT1_FRONTROW_TOPFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT2_BACKROW_TOPFLOOR">LIVING_UNIT2_BACKROW_TOPFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT2_FRONTROW_TOPFLOOR">LIVING_UNIT2_FRONTROW_TOPFLOOR</a>    |   
<a href="#HEATINGANDCOOLINGLOADS::LIVING_UNIT1_BACKROW_TOPFLOOR">LIVING_UNIT1_BACKROW_TOPFLOOR</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.06.27 16:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">ANNUAL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">El Paso International Ap  Ut TX USA TMY3 WMO#=722700</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       31.77</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [ft]</td>
    <td align="right">     3891.27</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">    16177.97</td>
    <td align="right">     6115.58</td>
    <td align="right">     1973.41</td>
    <td align="right">     6115.58</td>
    <td align="right">     1973.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">    16177.97</td>
    <td align="right">     6115.58</td>
    <td align="right">     1973.41</td>
    <td align="right">     6115.58</td>
    <td align="right">     1973.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">     2126.74</td>
    <td align="right">      531.68</td>
    <td align="right">      531.68</td>
    <td align="right">      531.68</td>
    <td align="right">      531.68</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.15</td>
    <td align="right">        8.69</td>
    <td align="right">       26.94</td>
    <td align="right">        8.69</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.15</td>
    <td align="right">        8.69</td>
    <td align="right">       26.94</td>
    <td align="right">        8.69</td>
    <td align="right">       26.94</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">    15296.60</td>
    <td align="right">     6115.58</td>
    <td align="right">     1532.73</td>
    <td align="right">     6115.58</td>
    <td align="right">     1532.73</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">    15296.60</td>
    <td align="right">     6115.58</td>
    <td align="right">     1532.73</td>
    <td align="right">     6115.58</td>
    <td align="right">     1532.73</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">     2126.74</td>
    <td align="right">      531.68</td>
    <td align="right">      531.68</td>
    <td align="right">      531.68</td>
    <td align="right">      531.68</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.90</td>
    <td align="right">        8.69</td>
    <td align="right">       34.69</td>
    <td align="right">        8.69</td>
    <td align="right">       34.69</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.90</td>
    <td align="right">        8.69</td>
    <td align="right">       34.69</td>
    <td align="right">        8.69</td>
    <td align="right">       34.69</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [ft2]</td>
    <td align="right">     8451.30</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [ft2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [ft3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [ft2]</td>
    <td align="right">Underground Gross Wall Area [ft2]</td>
    <td align="right">Window Glass Area [ft2]</td>
    <td align="right">Opening Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     1798.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">    30553.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.81</td>
    <td align="right">        1.00</td>
    <td align="right">      934.97</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.81</td>
    <td align="right">        1.00</td>
    <td align="right">      679.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.81</td>
    <td align="right">        1.00</td>
    <td align="right">      934.97</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.81</td>
    <td align="right">        1.00</td>
    <td align="right">      934.97</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.81</td>
    <td align="right">        1.00</td>
    <td align="right">      679.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.81</td>
    <td align="right">        1.00</td>
    <td align="right">      934.97</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      679.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      679.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7802.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">    52795.56</td>
    <td align="right">        1.00</td>
    <td align="right">      881.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      679.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      679.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10207.71</td>
    <td align="right">        1.00</td>
    <td align="right">      934.96</td>
    <td align="right">        0.00</td>
    <td align="right">      147.69</td>
    <td align="right">      147.69</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    31210.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   267088.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16177.97</td>
    <td align="right">        0.00</td>
    <td align="right">     2126.74</td>
    <td align="right">     2126.74</td>
    <td align="right">      0.4037</td>
    <td align="right">      866.97</td>
    <td align="right">      3.0039</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    21609.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   183739.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15296.60</td>
    <td align="right">        0.00</td>
    <td align="right">     2126.74</td>
    <td align="right">     2126.74</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     9600.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83348.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">      881.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     1798.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BREEZEWAY</td>
    <td align="right">GENERAL</td>
    <td align="right">BREEZEWAY</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7802.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ATTIC</td>
    <td align="right">GENERAL</td>
    <td align="right">ATTIC</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    31210.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4037</td>
    <td align="right">      866.97</td>
    <td align="right">      3.0039</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    21609.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5831</td>
    <td align="right">      600.28</td>
    <td align="right">      4.3384</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     9600.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [ft2]</td>
    <td align="right">Conditioned Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Not Part of Total Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">    31210.83</td>
    <td align="right">    21609.96</td>
    <td align="right">     9600.87</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4037</td>
    <td align="right">      866.97</td>
    <td align="right">      3.0039</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    31210.83</td>
    <td align="right">    21609.96</td>
    <td align="right">     9600.87</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUL-18:20</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-08:19</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       34.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       39.43</td>
    <td align="right">       30.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      163.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       93.13</td>
    <td align="right">      194.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       34.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior-Lights</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Garage-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">dishwasher</td>
    <td align="right">        1.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">refrigerator</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">clotheswasher</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_dryer</td>
    <td align="right">        0.52</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_range</td>
    <td align="right">        0.00</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">television</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_mels</td>
    <td align="right">       22.66</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">IECC_adj</td>
    <td align="right">        9.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Domestic Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      163.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu]</td>
    <td align="right">Source Natural Gas [kBtu]</td>
    <td align="right">Source Gasoline [kBtu]</td>
    <td align="right">Source Diesel [kBtu]</td>
    <td align="right">Source Coal [kBtu]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu]</td>
    <td align="right">Source Propane [kBtu]</td>
    <td align="right">Source Other Fuel 1 [kBtu]</td>
    <td align="right">Source Other Fuel 2 [kBtu]</td>
    <td align="right">Source District Cooling [kBtu]</td>
    <td align="right">Source District Heating [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    34190.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   176104.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   122590.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">    44279.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   800503.19</td>
    <td align="right">   177746.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    72885.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">   190141.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">  1216363.30</td>
    <td align="right">   402078.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       37.04</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        3.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       56.29</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        3.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       25.65</td>
    <td align="right">        5.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        6.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       38.97</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      416.70</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      269.79</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      314.95</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      412.05</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      269.24</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      313.31</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      466.41</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      307.96</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      360.78</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      462.06</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      306.39</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      434.25</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      429.89</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      535.62</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      381.29</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      377.27</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      539.02</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      416.70</td>
    <td align="right">      416.70</td>
    <td align="right">      416.70</td>
    <td align="right">      416.70</td>
    <td align="right">      416.70</td>
    <td align="right">      416.70</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      416.70</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      269.79</td>
    <td align="right">      269.79</td>
    <td align="right">      269.79</td>
    <td align="right">      269.79</td>
    <td align="right">      269.79</td>
    <td align="right">      269.79</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      269.79</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      314.95</td>
    <td align="right">      314.95</td>
    <td align="right">      314.95</td>
    <td align="right">      314.95</td>
    <td align="right">      314.95</td>
    <td align="right">      314.95</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      314.95</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      412.05</td>
    <td align="right">      412.05</td>
    <td align="right">      412.05</td>
    <td align="right">      412.05</td>
    <td align="right">      412.05</td>
    <td align="right">      412.05</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      412.05</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      269.24</td>
    <td align="right">      269.24</td>
    <td align="right">      269.24</td>
    <td align="right">      269.24</td>
    <td align="right">      269.24</td>
    <td align="right">      269.24</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      269.24</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      313.31</td>
    <td align="right">      313.31</td>
    <td align="right">      313.31</td>
    <td align="right">      313.31</td>
    <td align="right">      313.31</td>
    <td align="right">      313.31</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      313.31</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      466.41</td>
    <td align="right">      466.41</td>
    <td align="right">      466.41</td>
    <td align="right">      466.41</td>
    <td align="right">      466.41</td>
    <td align="right">      466.41</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      466.41</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      307.96</td>
    <td align="right">      307.96</td>
    <td align="right">      307.96</td>
    <td align="right">      307.96</td>
    <td align="right">      307.96</td>
    <td align="right">      307.96</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      307.96</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      360.78</td>
    <td align="right">      360.78</td>
    <td align="right">      360.78</td>
    <td align="right">      360.78</td>
    <td align="right">      360.78</td>
    <td align="right">      360.78</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      360.78</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      462.06</td>
    <td align="right">      462.06</td>
    <td align="right">      462.06</td>
    <td align="right">      462.06</td>
    <td align="right">      462.06</td>
    <td align="right">      462.06</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      462.06</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      306.39</td>
    <td align="right">      306.39</td>
    <td align="right">      306.39</td>
    <td align="right">      306.39</td>
    <td align="right">      306.39</td>
    <td align="right">      306.39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      306.39</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      358.50</td>
    <td align="right">      358.50</td>
    <td align="right">      358.50</td>
    <td align="right">      358.50</td>
    <td align="right">      358.50</td>
    <td align="right">      358.50</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      535.62</td>
    <td align="right">      535.62</td>
    <td align="right">      535.62</td>
    <td align="right">      535.62</td>
    <td align="right">      535.62</td>
    <td align="right">      535.62</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      535.62</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      377.27</td>
    <td align="right">      377.27</td>
    <td align="right">      377.27</td>
    <td align="right">      377.27</td>
    <td align="right">      377.27</td>
    <td align="right">      377.27</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      377.27</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      429.89</td>
    <td align="right">      429.89</td>
    <td align="right">      429.89</td>
    <td align="right">      429.89</td>
    <td align="right">      429.89</td>
    <td align="right">      429.89</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      429.89</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      539.02</td>
    <td align="right">      539.02</td>
    <td align="right">      539.02</td>
    <td align="right">      539.02</td>
    <td align="right">      539.02</td>
    <td align="right">      539.02</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      539.02</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      381.29</td>
    <td align="right">      381.29</td>
    <td align="right">      381.29</td>
    <td align="right">      381.29</td>
    <td align="right">      381.29</td>
    <td align="right">      381.29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      381.29</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      434.25</td>
    <td align="right">      434.25</td>
    <td align="right">      434.25</td>
    <td align="right">      434.25</td>
    <td align="right">      434.25</td>
    <td align="right">      434.25</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      434.25</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Speed 2 Supply Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">Speed 1 Supply Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">Speed2Supply Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">Speed1Supply Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [Btu/h]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      416.70</td>
    <td align="right">      208.35</td>
    <td align="right">      416.70</td>
    <td align="right">      208.35</td>
    <td align="right">     7399.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      269.79</td>
    <td align="right">      134.90</td>
    <td align="right">      269.79</td>
    <td align="right">      134.90</td>
    <td align="right">     6039.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      314.95</td>
    <td align="right">      157.48</td>
    <td align="right">      314.95</td>
    <td align="right">      157.48</td>
    <td align="right">     7399.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      412.05</td>
    <td align="right">      206.02</td>
    <td align="right">      412.05</td>
    <td align="right">      206.02</td>
    <td align="right">     7402.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      269.24</td>
    <td align="right">      134.62</td>
    <td align="right">      269.24</td>
    <td align="right">      134.62</td>
    <td align="right">     6040.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      313.31</td>
    <td align="right">      156.65</td>
    <td align="right">      313.31</td>
    <td align="right">      156.65</td>
    <td align="right">     7398.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      466.41</td>
    <td align="right">      233.21</td>
    <td align="right">      466.41</td>
    <td align="right">      233.21</td>
    <td align="right">     7054.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      307.96</td>
    <td align="right">      153.98</td>
    <td align="right">      307.96</td>
    <td align="right">      153.98</td>
    <td align="right">     5548.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      360.78</td>
    <td align="right">      180.39</td>
    <td align="right">      360.78</td>
    <td align="right">      180.39</td>
    <td align="right">     7056.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      462.06</td>
    <td align="right">      231.03</td>
    <td align="right">      462.06</td>
    <td align="right">      231.03</td>
    <td align="right">     7057.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      306.39</td>
    <td align="right">      153.20</td>
    <td align="right">      306.39</td>
    <td align="right">      153.20</td>
    <td align="right">     5548.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      358.50</td>
    <td align="right">      179.25</td>
    <td align="right">      358.50</td>
    <td align="right">      179.25</td>
    <td align="right">     7054.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      535.62</td>
    <td align="right">      267.81</td>
    <td align="right">      535.62</td>
    <td align="right">      267.81</td>
    <td align="right">     8911.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      377.27</td>
    <td align="right">      188.64</td>
    <td align="right">      377.27</td>
    <td align="right">      188.64</td>
    <td align="right">     7377.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      429.89</td>
    <td align="right">      214.94</td>
    <td align="right">      429.89</td>
    <td align="right">      214.94</td>
    <td align="right">     8914.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      539.02</td>
    <td align="right">      269.51</td>
    <td align="right">      539.02</td>
    <td align="right">      269.51</td>
    <td align="right">     8913.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      381.29</td>
    <td align="right">      190.65</td>
    <td align="right">      381.29</td>
    <td align="right">      190.65</td>
    <td align="right">     7378.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ACANDF_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      434.25</td>
    <td align="right">      217.12</td>
    <td align="right">      434.25</td>
    <td align="right">      217.12</td>
    <td align="right">     8912.73</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      416.70</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      269.79</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      314.95</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      412.05</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      269.24</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      313.31</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      466.41</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      307.96</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      360.78</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      462.06</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      306.39</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      535.62</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      377.27</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      429.89</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      539.02</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      381.29</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      434.25</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:MultiSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:MultiSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Speed 2 Gross Rated Cooling COP [ft3/min]</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Speed 1 Rated Evaporative Condenser Pump Power Consumption [Btu/h]</td>
    <td align="right">Design Size Speed 1 Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">Design Size Speed 2 Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Speed 1 Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      416.70</td>
    <td align="right">      208.35</td>
    <td align="right">    13708.70</td>
    <td align="right">    0.571196</td>
    <td align="right">    0.767928</td>
    <td align="right">    0.767928</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      269.79</td>
    <td align="right">      134.90</td>
    <td align="right">     9117.27</td>
    <td align="right">    0.379886</td>
    <td align="right">    0.758036</td>
    <td align="right">    0.758036</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      314.95</td>
    <td align="right">      157.48</td>
    <td align="right">    10571.08</td>
    <td align="right">    0.440461</td>
    <td align="right">    0.760018</td>
    <td align="right">    0.760018</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      412.05</td>
    <td align="right">      206.02</td>
    <td align="right">    13557.99</td>
    <td align="right">    0.564916</td>
    <td align="right">    0.767875</td>
    <td align="right">    0.767875</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      269.24</td>
    <td align="right">      134.62</td>
    <td align="right">     9063.92</td>
    <td align="right">    0.377663</td>
    <td align="right">    0.759146</td>
    <td align="right">    0.759146</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      313.31</td>
    <td align="right">      156.65</td>
    <td align="right">    10479.91</td>
    <td align="right">    0.436663</td>
    <td align="right">    0.762021</td>
    <td align="right">    0.762021</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      466.41</td>
    <td align="right">      233.21</td>
    <td align="right">    15210.90</td>
    <td align="right">    0.633787</td>
    <td align="right">    0.771536</td>
    <td align="right">    0.771536</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      307.96</td>
    <td align="right">      153.98</td>
    <td align="right">    10169.87</td>
    <td align="right">    0.423744</td>
    <td align="right">    0.766803</td>
    <td align="right">    0.766803</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      360.78</td>
    <td align="right">      180.39</td>
    <td align="right">    11937.47</td>
    <td align="right">    0.497395</td>
    <td align="right">    0.765222</td>
    <td align="right">    0.765222</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      462.06</td>
    <td align="right">      231.03</td>
    <td align="right">    15052.98</td>
    <td align="right">    0.627207</td>
    <td align="right">    0.771858</td>
    <td align="right">    0.771858</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      306.39</td>
    <td align="right">      153.20</td>
    <td align="right">    10123.18</td>
    <td align="right">    0.421799</td>
    <td align="right">    0.766649</td>
    <td align="right">    0.766649</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      358.50</td>
    <td align="right">      179.25</td>
    <td align="right">    11868.91</td>
    <td align="right">    0.494538</td>
    <td align="right">    0.765046</td>
    <td align="right">    0.765046</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      535.62</td>
    <td align="right">      267.81</td>
    <td align="right">    17254.54</td>
    <td align="right">    0.718939</td>
    <td align="right">    0.776255</td>
    <td align="right">    0.776255</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      377.27</td>
    <td align="right">      188.64</td>
    <td align="right">    12197.62</td>
    <td align="right">    0.508234</td>
    <td align="right">    0.775152</td>
    <td align="right">    0.775152</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      429.89</td>
    <td align="right">      214.94</td>
    <td align="right">    13972.80</td>
    <td align="right">    0.582200</td>
    <td align="right">    0.772548</td>
    <td align="right">    0.772548</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      539.02</td>
    <td align="right">      269.51</td>
    <td align="right">    17324.39</td>
    <td align="right">    0.721850</td>
    <td align="right">    0.776949</td>
    <td align="right">    0.776949</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      381.29</td>
    <td align="right">      190.65</td>
    <td align="right">    12369.30</td>
    <td align="right">    0.515388</td>
    <td align="right">    0.773133</td>
    <td align="right">    0.773133</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      434.25</td>
    <td align="right">      217.12</td>
    <td align="right">    14102.95</td>
    <td align="right">    0.587623</td>
    <td align="right">    0.772793</td>
    <td align="right">    0.772793</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:GasMultiStage</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:GasMultiStage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Stage 2 Nominal Capacity [Btu/h]</td>
    <td align="right">Design Size Stage 1 Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    24897.13</td>
    <td align="right">    12448.57</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    16964.87</td>
    <td align="right">     8482.44</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    19403.31</td>
    <td align="right">     9701.65</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    24645.77</td>
    <td align="right">    12322.89</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    16935.08</td>
    <td align="right">     8467.54</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    19314.60</td>
    <td align="right">     9657.30</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    27580.60</td>
    <td align="right">    13790.30</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    19025.43</td>
    <td align="right">     9512.72</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    21877.52</td>
    <td align="right">    10938.76</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    27345.87</td>
    <td align="right">    13672.93</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    18940.55</td>
    <td align="right">     9470.28</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    21754.10</td>
    <td align="right">    10877.05</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    31318.24</td>
    <td align="right">    15659.12</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    22767.99</td>
    <td align="right">    11384.00</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    25609.31</td>
    <td align="right">    12804.66</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    31501.59</td>
    <td align="right">    15750.79</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    22985.22</td>
    <td align="right">    11492.61</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    25844.58</td>
    <td align="right">    12922.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8509.38</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6945.02</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8509.95</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8513.31</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6946.23</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8508.41</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8112.96</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6380.77</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8115.28</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8116.26</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6381.24</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8112.89</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    10248.77</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8484.55</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    10251.51</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    10251.09</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8484.78</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    10249.64</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Plant Loop Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
    <td align="right">        2.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Heater Capacity [Btu/h]</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    36002.06</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR | ROOF_RIGHT | WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | ROOF_LEFT | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR | ROOF_RIGHT | WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR | ROOF_LEFT | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR | ROOF_RIGHT | WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | ROOF_LEFT | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR | ROOF_RIGHT | WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR | ROOF_LEFT | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">ROOF_RIGHT | WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">ROOF_LEFT | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">ROOF_RIGHT | WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR | WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">ROOF_LEFT | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_MIDDLEFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_TOPFLOOR</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT2_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT3_BACKROW_BOTTOMFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR |</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_TOPFLOOR |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       54.59</td>
    <td align="right">       48.72</td>
    <td align="right">       47.12</td>
    <td align="right">       48.51</td>
    <td align="right">       56.43</td>
    <td align="right">       65.30</td>
    <td align="right">       73.65</td>
    <td align="right">       79.68</td>
    <td align="right">       81.45</td>
    <td align="right">       78.62</td>
    <td align="right">       71.78</td>
    <td align="right">       63.16</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">      32.810</td>
    <td align="right">       0.140</td>
    <td align="right">     885.870</td>
    <td align="right">       4.921</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {ft}</td>
    <td align="right">Standard Pressure at Elevation {psi}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">El Paso International Ap  Ut TX USA TMY3 WMO#=722700</td>
    <td align="right">31.77</td>
    <td align="right">-106.50</td>
    <td align="right">-7.00</td>
    <td align="right">     3891.27</td>
    <td align="right">         13.</td>
    <td align="right">1.0443</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{F}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF}</td>
    <td align="right">Fixed Default Water Mains Temperature{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">       64.29</td>
    <td align="right">       37.98</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">US+MF+CZ3B+gasfurnace+slab+IECC_2024</td>
    <td align="right">       0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Gradient Coefficient {F/ft}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       0.220</td>
    <td align="right">    1213.970</td>
    <td align="right">    0.003566</td>
  </tr>
</table>
<br><br>
<b>Material Details</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
    <td align="right">Roughness</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {lb/ft3}</td>
    <td align="right">Specific Heat {Btu/lbm-R}</td>
    <td align="right">Absorptance:Thermal</td>
    <td align="right">Absorptance:Solar</td>
    <td align="right">Absorptance:Visible</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SHEATHING_CONSOL_LAYER</td>
    <td align="right">0.1351</td>
    <td align="right">Rough</td>
    <td align="right">      0.0417</td>
    <td align="right">9.402E-002</td>
    <td align="right">      42.764</td>
    <td align="right">       0.280</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CEIL_CONSOL_LAYER</td>
    <td align="right">6.1981</td>
    <td align="right">Rough</td>
    <td align="right">      1.2550</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FLOOR_CONSOL_LAYER</td>
    <td align="right">1.9554E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">12.990</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BSMTWALL_CONSOL_LAYER</td>
    <td align="right">2.3423E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">10.844</td>
    <td align="right">       7.541</td>
    <td align="right">       0.248</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CRAWLWALL_CONSOL_LAYER</td>
    <td align="right">2.3423E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">10.844</td>
    <td align="right">       7.541</td>
    <td align="right">       0.248</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WALL_CONSOL_LAYER</td>
    <td align="right">2.4438</td>
    <td align="right">Rough</td>
    <td align="right">      0.4584</td>
    <td align="right">5.717E-002</td>
    <td align="right">       7.541</td>
    <td align="right">       0.248</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">VERY HIGH REFLECTIVITY SURFACE</td>
    <td align="right">2.1097E-006</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0016</td>
    <td align="right">237.000</td>
    <td align="right">     168.680</td>
    <td align="right">       0.216</td>
    <td align="right">0.9000</td>
    <td align="right">5.0000E-002</td>
    <td align="right">5.0000E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">GYPSUMBOARD-5/16IN</td>
    <td align="right">5.0054E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.0260</td>
    <td align="right">0.159</td>
    <td align="right">      39.954</td>
    <td align="right">       0.270</td>
    <td align="right">0.9000</td>
    <td align="right">0.4000</td>
    <td align="right">0.1000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">COPPERPIPE</td>
    <td align="right">4.7506E-005</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0625</td>
    <td align="right">401.000</td>
    <td align="right">     140.026</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.6500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">1.7668E-005</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0026</td>
    <td align="right">45.280</td>
    <td align="right">     488.437</td>
    <td align="right">       0.119</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CONCRETE_4IN</td>
    <td align="right">7.7356E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.3330</td>
    <td align="right">1.312</td>
    <td align="right">     140.014</td>
    <td align="right">       0.111</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ASPHALT_SHINGLE</td>
    <td align="right">7.7448E-002</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0208</td>
    <td align="right">8.186E-002</td>
    <td align="right">      70.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.9000</td>
    <td align="right">0.7500</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WOOD_SHINGLE</td>
    <td align="right">0.1115</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.114</td>
    <td align="right">      26.600</td>
    <td align="right">       0.390</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SLATE_SHINGLE</td>
    <td align="right">8.8061E-003</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">1.442</td>
    <td align="right">     100.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CEMENT_STUCCO</td>
    <td align="right">2.6422E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0625</td>
    <td align="right">0.721</td>
    <td align="right">     116.464</td>
    <td align="right">       0.210</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SYN_STUCCO</td>
    <td align="right">3.5237E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0100</td>
    <td align="right">8.650E-002</td>
    <td align="right">      24.971</td>
    <td align="right">       0.210</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">7.9331E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OSB_5/8IN</td>
    <td align="right">0.1365</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0521</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OSB_7/16IN</td>
    <td align="right">9.5550E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0365</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BLOWN_R30</td>
    <td align="right">5.1614</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.6975</td>
    <td align="right">4.119E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BLOWN_R30_TOP</td>
    <td align="right">2.8489</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.3849</td>
    <td align="right">4.119E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PLYWOOD_3/4IN</td>
    <td align="right">0.1650</td>
    <td align="right">Rough</td>
    <td align="right">      0.0625</td>
    <td align="right">0.115</td>
    <td align="right">      34.003</td>
    <td align="right">       0.161</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BATT_R19</td>
    <td align="right">7.3089</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0833</td>
    <td align="right">3.475E-003</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">LUMBER_2X4</td>
    <td align="right">0.7709</td>
    <td align="right">Rough</td>
    <td align="right">      0.2920</td>
    <td align="right">0.115</td>
    <td align="right">      32.003</td>
    <td align="right">       0.183</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CARPET_N_PAD</td>
    <td align="right">0.4224</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0833</td>
    <td align="right">6.013E-002</td>
    <td align="right">       2.000</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BATT_R13</td>
    <td align="right">2.2936</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.2917</td>
    <td align="right">3.876E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">OSB_1/2IN</td>
    <td align="right">0.1092</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">SOIL_12IN</td>
    <td align="right">0.1761</td>
    <td align="right">Rough</td>
    <td align="right">      1.0000</td>
    <td align="right">1.731</td>
    <td align="right">     115.011</td>
    <td align="right">       0.056</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">DOOR_CONST</td>
    <td align="right">0.5870</td>
    <td align="right">Smooth</td>
    <td align="right">      0.1387</td>
    <td align="right">7.201E-002</td>
    <td align="right">      32.003</td>
    <td align="right">       0.183</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">GYP_BOARD_1/2IN</td>
    <td align="right">8.0130E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.0417</td>
    <td align="right">0.159</td>
    <td align="right">      39.954</td>
    <td align="right">       0.270</td>
    <td align="right">0.9000</td>
    <td align="right">0.4000</td>
    <td align="right">0.1000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">1.2500</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.4921</td>
    <td align="right">0.120</td>
    <td align="right">      33.711</td>
    <td align="right">       0.289</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PIPE INSULATION</td>
    <td align="right">1.2255</td>
    <td align="right">VeryRough</td>
    <td align="right">      0.1334</td>
    <td align="right">3.317E-002</td>
    <td align="right">       5.681</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.5000</td>
    <td align="right">0.5000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">MANF_WALL_AIRGAP</td>
    <td align="right">0.1200</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BLDG_PAPER_FELT</td>
    <td align="right">1.0567E-002</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">R_HIGH</td>
    <td align="right">177.0000</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">CLEAR ACRYLIC PLASTIC</td>
    <td align="right">3.3333E-003</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0098</td>
    <td align="right">0.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">DIFFUSING ACRYLIC PLASTIC</td>
    <td align="right">2.4444E-003</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0072</td>
    <td align="right">0.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">INT_BLIND</td>
    <td align="right">0.0000</td>
    <td align="right">Rough</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">GLASS</td>
    <td align="right">0.4127</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.1373</td>
    <td align="right">0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.8400</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">3/4IN_AIR_SPACE</td>
    <td align="right">8.5130E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3/4IN_REFLECTIVE_AIR_SPACE</td>
    <td align="right">0.2466</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Other Side Coefficients</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Other Side Coefficients-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Combined convective/radiative film coefficient {Btu/h-ft2-F}</td>
    <td align="right">User selected Constant Temperature {F}</td>
    <td align="right">Coefficient modifying the constant temperature term</td>
    <td align="right">Coefficient modifying the external dry bulb temperature term</td>
    <td align="right">Coefficient modifying the ground temperature term</td>
    <td align="right">Coefficient modifying the wind speed term {s/m}</td>
    <td align="right">Coefficient modifying the zone air temperature term</td>
    <td align="right">Constant Temperature Schedule Name</td>
    <td align="right">Sinusoidal Variation</td>
    <td align="right">Period of Sinusoidal Variation</td>
    <td align="right">Previous Other Side Temperature Coefficient</td>
    <td align="right">Minimum Other Side Temperature {F}</td>
    <td align="right">Maximum Other Side Temperature {F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SURFPROPOTHSDCOEFSLABAVERAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">SCHEDULEOSCSLABAVERAGESURFACETEMP</td>
    <td align="right">NO</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SURFPROPOTHSDCOEFSLABPERIMETER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">SCHEDULEOSCSLABPERIMETERTEMP</td>
    <td align="right">NO</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SURFPROPOTHSDCOEFSLABCORE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">SCHEDULEOSCSLABCORETEMP</td>
    <td align="right">NO</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {Btu/h-ft2-F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">171</td>
    <td align="right">48</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {ft}</td>
    <td align="right">Origin Y-Coordinate {ft}</td>
    <td align="right">Origin Z-Coordinate {ft}</td>
    <td align="right">Centroid X-Coordinate {ft}</td>
    <td align="right">Centroid Y-Coordinate {ft}</td>
    <td align="right">Centroid Z-Coordinate {ft}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {ft}</td>
    <td align="right">Maximum X {ft}</td>
    <td align="right">Minimum Y {ft}</td>
    <td align="right">Maximum Y {ft}</td>
    <td align="right">Minimum Z {ft}</td>
    <td align="right">Maximum Z {ft}</td>
    <td align="right">Ceiling Height {ft}</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right">Exterior Gross Wall Area {ft2}</td>
    <td align="right">Exterior Net Wall Area {ft2}</td>
    <td align="right">Exterior Window Area {ft2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BREEZEWAY</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       32.55</td>
    <td align="right">       13.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">      119.89</td>
    <td align="right">       30.05</td>
    <td align="right">       35.04</td>
    <td align="right">        0.49</td>
    <td align="right">       25.99</td>
    <td align="right">       17.00</td>
    <td align="right">    30553.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1798.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">       15.03</td>
    <td align="right">        4.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">        0.49</td>
    <td align="right">        8.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       15.03</td>
    <td align="right">        4.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       39.96</td>
    <td align="right">       79.93</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">        0.49</td>
    <td align="right">        8.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      679.48</td>
    <td align="right">      599.39</td>
    <td align="right">       59.10</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">       15.03</td>
    <td align="right">        4.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       79.93</td>
    <td align="right">      119.89</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">        0.49</td>
    <td align="right">        8.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">       50.07</td>
    <td align="right">        4.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">        0.49</td>
    <td align="right">        8.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       50.07</td>
    <td align="right">        4.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       39.96</td>
    <td align="right">       79.93</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">        0.49</td>
    <td align="right">        8.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      679.48</td>
    <td align="right">      599.39</td>
    <td align="right">       59.10</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">       50.07</td>
    <td align="right">        4.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       79.93</td>
    <td align="right">      119.89</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">        0.49</td>
    <td align="right">        8.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">       15.03</td>
    <td align="right">       13.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">        8.99</td>
    <td align="right">       17.49</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       15.03</td>
    <td align="right">       13.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       39.96</td>
    <td align="right">       79.93</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">        8.99</td>
    <td align="right">       17.49</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      679.48</td>
    <td align="right">      599.39</td>
    <td align="right">       59.10</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">       15.03</td>
    <td align="right">       13.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       79.93</td>
    <td align="right">      119.89</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">        8.99</td>
    <td align="right">       17.49</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">       50.07</td>
    <td align="right">       13.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">        8.99</td>
    <td align="right">       17.49</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       50.07</td>
    <td align="right">       13.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       39.96</td>
    <td align="right">       79.93</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">        8.99</td>
    <td align="right">       17.49</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      679.48</td>
    <td align="right">      599.39</td>
    <td align="right">       59.10</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">       50.07</td>
    <td align="right">       13.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       79.93</td>
    <td align="right">      119.89</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">        8.99</td>
    <td align="right">       17.49</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ATTIC</td>
    <td align="right">         0.0</td>
    <td align="right">      -134.9</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       32.55</td>
    <td align="right">       29.56</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">      119.89</td>
    <td align="right">        0.00</td>
    <td align="right">       65.10</td>
    <td align="right">       25.99</td>
    <td align="right">       39.54</td>
    <td align="right">        6.76</td>
    <td align="right">    52795.39</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     7802.66</td>
    <td align="right">      881.33</td>
    <td align="right">      881.33</td>
    <td align="right">        0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">       50.07</td>
    <td align="right">       21.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       79.93</td>
    <td align="right">      119.89</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">       17.49</td>
    <td align="right">       25.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">       15.03</td>
    <td align="right">       21.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       79.93</td>
    <td align="right">      119.89</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">       17.49</td>
    <td align="right">       25.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">       15.03</td>
    <td align="right">       21.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">       17.49</td>
    <td align="right">       25.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       50.07</td>
    <td align="right">       21.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       39.96</td>
    <td align="right">       79.93</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">       17.49</td>
    <td align="right">       25.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      679.48</td>
    <td align="right">      599.39</td>
    <td align="right">       59.10</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.94</td>
    <td align="right">       15.03</td>
    <td align="right">       21.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       39.96</td>
    <td align="right">       79.93</td>
    <td align="right">        0.00</td>
    <td align="right">       30.05</td>
    <td align="right">       17.49</td>
    <td align="right">       25.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      679.48</td>
    <td align="right">      599.39</td>
    <td align="right">       59.10</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">       50.07</td>
    <td align="right">       21.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">       35.04</td>
    <td align="right">       65.10</td>
    <td align="right">       17.49</td>
    <td align="right">       25.99</td>
    <td align="right">        8.50</td>
    <td align="right">    10207.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.51</td>
    <td align="right">      934.94</td>
    <td align="right">      766.25</td>
    <td align="right">      147.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/ft2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BREEZEWAY</td>
    <td align="right">     1798.18</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ATTIC</td>
    <td align="right">     7802.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     600.276</td>
    <td align="right">       0.002</td>
    <td align="right">       0.583</td>
    <td align="right">       1.985</td>
    <td align="right">       2.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.921</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/ft2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PEOPLE_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PEOPLE_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PEOPLE_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PEOPLE_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PEOPLE_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PEOPLE_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PEOPLE_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PEOPLE_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PEOPLE_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PEOPLE_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PEOPLE_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PEOPLE_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PEOPLE_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PEOPLE_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PEOPLE_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PEOPLE_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PEOPLE_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PEOPLE_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.276</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {Btu/h}</td>
    <td align="right">Nominal Maximum Lighting Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     481.174</td>
    <td align="right">       0.401</td>
    <td align="right">70.512</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      33.079</td>
    <td align="right">     481.174</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     218.812</td>
    <td align="right">       0.182</td>
    <td align="right">32.065</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">      15.044</td>
    <td align="right">     218.812</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DISHWASHER1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">DISHWASHER_EQUIP_SCH</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     103.861</td>
    <td align="right">       0.087</td>
    <td align="right">15.220</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">dishwasher</td>
    <td align="right">       0.000</td>
    <td align="right">     103.861</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">REFRIGERATOR1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">REFRIGERATOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     287.932</td>
    <td align="right">       0.240</td>
    <td align="right">42.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">refrigerator</td>
    <td align="right">     210.592</td>
    <td align="right">     287.932</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLOTHESWASHER1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CLOTHESWASHER_EQUIP_SCH</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">      36.645</td>
    <td align="right">       0.031</td>
    <td align="right">5.370</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">clotheswasher</td>
    <td align="right">       0.000</td>
    <td align="right">      36.645</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">GAS_DRYER1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CLOTHESDRYER</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">      55.199</td>
    <td align="right">       0.046</td>
    <td align="right">8.089</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">gas_dryer</td>
    <td align="right">       0.000</td>
    <td align="right">      55.199</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">GAS_RANGE1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">COOKINGRANGE</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">gas_range</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">TELEVISION1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORLIGHTING</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">television</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">GAS_MELS1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">MISCPLUGLOAD</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">    1343.274</td>
    <td align="right">       1.119</td>
    <td align="right">196.845</td>
    <td align="right">6.000E-002</td>
    <td align="right">0.690</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">gas_mels</td>
    <td align="right">     694.502</td>
    <td align="right">    1343.274</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">IECC_ADJ1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">MISCPLUGLOAD</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     556.368</td>
    <td align="right">       0.463</td>
    <td align="right">81.531</td>
    <td align="right">6.244E-002</td>
    <td align="right">0.412</td>
    <td align="right">0.251</td>
    <td align="right">0.275</td>
    <td align="right">IECC_adj</td>
    <td align="right">     287.655</td>
    <td align="right">     556.368</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">DISHWASHER2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">DISHWASHER_EQUIP_SCH</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     103.861</td>
    <td align="right">       0.087</td>
    <td align="right">15.220</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">dishwasher</td>
    <td align="right">       0.000</td>
    <td align="right">     103.861</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">REFRIGERATOR2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">REFRIGERATOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.51</td>
    <td align="right">2.0</td>
    <td align="right">     287.932</td>
    <td align="right">       0.240</td>
    <td align="right">42.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">refrigerator</td>
    <td align="right">     210.592</td>
    <td align="right">     287.932</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLOTHESWASHER2_FRONTROW_BOTTOMFLOOR</td>
