    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.97</td>
    <td align="right">       17.10</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         1.1</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.19</td>
    <td align="right">       18.50</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         1.1</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.89</td>
    <td align="right">       17.02</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         0.7</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.24</td>
    <td align="right">       18.55</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         0.7</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.98</td>
    <td align="right">       17.11</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         0.8</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.23</td>
    <td align="right">       18.53</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">         0.8</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.96</td>
    <td align="right">       17.09</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         1.2</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.16</td>
    <td align="right">       18.47</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         1.2</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.86</td>
    <td align="right">       16.98</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         0.8</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.19</td>
    <td align="right">       18.50</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         0.8</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.91</td>
    <td align="right">       17.04</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         1.0</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.20</td>
    <td align="right">       18.51</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">         0.9</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.91</td>
    <td align="right">       17.04</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         1.2</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.16</td>
    <td align="right">       18.47</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         1.2</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.85</td>
    <td align="right">       16.98</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         0.8</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.20</td>
    <td align="right">       18.50</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         0.8</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.91</td>
    <td align="right">       17.04</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         1.0</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.20</td>
    <td align="right">       18.51</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">         0.9</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.92</td>
    <td align="right">       17.05</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">         1.4</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.13</td>
    <td align="right">       18.44</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">         1.4</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.81</td>
    <td align="right">       16.93</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">         1.0</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.14</td>
    <td align="right">       18.45</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">         1.0</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.82</td>
    <td align="right">       16.95</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">         1.1</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.16</td>
    <td align="right">       18.47</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">         1.1</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.84</td>
    <td align="right">       16.97</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">         1.4</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.13</td>
    <td align="right">       18.44</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">         1.4</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.80</td>
    <td align="right">       16.92</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">         1.0</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.15</td>
    <td align="right">       18.46</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">         1.0</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.84</td>
    <td align="right">       16.96</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">         1.1</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       19.15</td>
    <td align="right">       18.46</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">         1.1</td>
    <td align="right">     -99999.</td>
    <td align="right">     -99999.</td>
    <td align="right">       16.84</td>
    <td align="right">       16.97</td>
    <td align="right">     -99999.</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ANNUAL</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {F}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {psi}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {ft/min}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       22.64</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-5.20</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">20</td>
    <td align="right">       433.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">      100.58</td>
    <td align="right">13.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.10</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">280</td>
    <td align="right">       767.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">        -24.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BREEZEWAY</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000004014</td>
    <td align="right"> 0.000002239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019998726</td>
    <td align="right"> 0.035159585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.026174854</td>
    <td align="right"> 0.046943257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019997981</td>
    <td align="right"> 0.035157657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019987241</td>
    <td align="right"> 0.035137912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.026171225</td>
    <td align="right"> 0.046934847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020003948</td>
    <td align="right"> 0.035168068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022063865</td>
    <td align="right"> 0.037169230</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031654552</td>
    <td align="right"> 0.054538701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022055034</td>
    <td align="right"> 0.037153357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022051155</td>
    <td align="right"> 0.037146538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031651595</td>
    <td align="right"> 0.054532693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022064665</td>
    <td align="right"> 0.037170333</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000148685</td>
    <td align="right"> 0.000119337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.015954361</td>
    <td align="right"> 0.025376830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.015950653</td>
    <td align="right"> 0.025370666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.015956426</td>
    <td align="right"> 0.025380174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020684907</td>
    <td align="right"> 0.033122072</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020685866</td>
    <td align="right"> 0.033123663</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.015951548</td>
    <td align="right"> 0.025372145</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BREEZEWAY</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.411009172</td>
    <td align="right"> 0.246447219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000119678</td>
    <td align="right"> 0.000351951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073504553</td>
    <td align="right"> 0.036391521</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000074664</td>
    <td align="right"> 0.000171282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054890543</td>
    <td align="right"> 0.041304064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000127161</td>
    <td align="right"> 0.000231583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061690824</td>
    <td align="right"> 0.057013775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000076177</td>
    <td align="right"> 0.000151962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.072911281</td>
    <td align="right"> 0.036836725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000082409</td>
    <td align="right"> 0.000175951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054211352</td>
    <td align="right"> 0.040792823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000118476</td>
    <td align="right"> 0.000220905</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061418221</td>
    <td align="right"> 0.058108057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000095504</td>
    <td align="right"> 0.000204992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065908092</td>
    <td align="right"> 0.029269166</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000134949</td>
    <td align="right"> 0.000257308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047639788</td>
    <td align="right"> 0.034434107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000135338</td>
    <td align="right"> 0.000279236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054674751</td>
    <td align="right"> 0.047831706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000108343</td>
    <td align="right"> 0.000249807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065384097</td>
    <td align="right"> 0.028901539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000091785</td>
    <td align="right"> 0.000195557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047341877</td>
    <td align="right"> 0.033003744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000143727</td>
    <td align="right"> 0.000286950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054197215</td>
    <td align="right"> 0.048713583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.599008149</td>
    <td align="right"> 0.458386892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000137463</td>
    <td align="right"> 0.000278017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.057612330</td>
    <td align="right"> 0.045740109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000115481</td>
    <td align="right"> 0.000244469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.057678293</td>
    <td align="right"> 0.045257818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000102797</td>
    <td align="right"> 0.000238779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068795814</td>
    <td align="right"> 0.028437635</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000126569</td>
    <td align="right"> 0.000272136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054194763</td>
    <td align="right"> 0.029285901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000111921</td>
    <td align="right"> 0.000237123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053774393</td>
    <td align="right"> 0.031374656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.000112016</td>
    <td align="right"> 0.000272086</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069062468</td>
    <td align="right"> 0.027482733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BREEZEWAY</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.263515541</td>
    <td align="right"> 0.218991163</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041686416</td>
    <td align="right"> 0.081019837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.483599974</td>
    <td align="right"> 1.797740276</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041749615</td>
    <td align="right"> 0.078836142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.446438468</td>
    <td align="right"> 1.165118274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041677785</td>
    <td align="right"> 0.084847744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.551844321</td>
    <td align="right"> 2.895455611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.043248768</td>
    <td align="right"> 0.071468025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.315749708</td>
    <td align="right"> 0.922221825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.031047799</td>
    <td align="right"> 0.044981733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.246660296</td>
    <td align="right"> 0.549212236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.024633040</td>
    <td align="right"> 0.035069170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.278406122</td>
    <td align="right"> 1.126300684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041777357</td>
    <td align="right"> 0.078817486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.974702262</td>
    <td align="right"> 7.746929118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041759283</td>
    <td align="right"> 0.073179257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.277262652</td>
    <td align="right"> 0.841866605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041698747</td>
    <td align="right"> 0.086494611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.327501129</td>
    <td align="right"> 1.018722091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041733298</td>
    <td align="right"> 0.069424890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.359570184</td>
    <td align="right"> 1.408966818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041793385</td>
    <td align="right"> 0.047242700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.395906685</td>
    <td align="right"> 1.420622859</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.042831151</td>
    <td align="right"> 0.046334827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.284353180</td>
    <td align="right"> 1.248886733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ATTIC</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.541849972</td>
    <td align="right"> 0.466966741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041951289</td>
    <td align="right"> 0.053632468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.340573394</td>
    <td align="right"> 1.165037480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041760373</td>
    <td align="right"> 0.081313959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.269470294</td>
    <td align="right"> 0.516312542</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041738930</td>
    <td align="right"> 0.079371226</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.471243250</td>
    <td align="right"> 1.838933908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041737264</td>
    <td align="right"> 0.052097910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.235951331</td>
    <td align="right"> 0.536806904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041780242</td>
    <td align="right"> 0.078251999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.373811351</td>
    <td align="right"> 1.239206973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.041682990</td>
    <td align="right"> 0.079734206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.326571733</td>
    <td align="right"> 0.717409137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">  2859289.99</td>
    <td align="right">   296904.14</td>
    <td align="right">    84710.90</td>
    <td align="right">        0.00</td>
    <td align="right">   436495.76</td>
    <td align="right">  3677415.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     6548.33</td>
    <td align="right">     1513.00</td>
    <td align="right">      695.67</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     6569.17</td>
    <td align="right">      998.17</td>
    <td align="right">      789.67</td>
    <td align="right">      403.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6548.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     1513.00</td>
    <td align="right">      789.67</td>
    <td align="right">      403.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8539.88</td>
    <td align="right">      125.56</td>
    <td align="right">       74.27</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   170797.50</td>
    <td align="right">     2511.17</td>
    <td align="right">     1485.33</td>
    <td align="right">      406.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    10856.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   217122.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7884.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     7356.67</td>
    <td align="right">     1381.67</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8740.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8743.67</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8740.83</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8748.67</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8744.33</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     6698.33</td>
    <td align="right">     1426.17</td>
    <td align="right">      444.83</td>
    <td align="right">      185.83</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8756.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8756.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8754.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8755.17</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6698.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     1426.17</td>
    <td align="right">      444.83</td>
    <td align="right">      185.83</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8581.03</td>
    <td align="right">      146.11</td>
    <td align="right">       23.33</td>
    <td align="right">        9.29</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   171620.67</td>
    <td align="right">     2922.17</td>
    <td align="right">      466.50</td>
    <td align="right">      185.83</td>
    <td align="right">        4.83</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12026.37</td>
    <td align="right">       36.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12037.96</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12032.39</td>
    <td align="right">       29.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12027.53</td>
    <td align="right">       34.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12042.63</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12033.73</td>
    <td align="right">       28.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    12056.07</td>
    <td align="right">        6.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    12055.74</td>
    <td align="right">        6.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    12052.72</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    12053.93</td>
    <td align="right">        8.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    12062.38</td>
    <td align="right">       36.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    10845.91</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   216918.13</td>
    <td align="right">      204.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8740.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8743.67</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8740.83</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8748.67</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8744.33</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8756.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8756.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8754.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8755.17</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7878.28</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157565.67</td>
    <td align="right">      114.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7884.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7884.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.17</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.18</td>
    <td align="right">        0.21</td>
    <td align="right">        0.18</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.14</td>
    <td align="right">        0.16</td>
    <td align="right">        0.14</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.35</td>
    <td align="right">        0.40</td>
    <td align="right">        0.35</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.25</td>
    <td align="right">        0.30</td>
    <td align="right">        0.25</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.28</td>
    <td align="right">        0.31</td>
    <td align="right">        0.28</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.26</td>
    <td align="right">        0.32</td>
    <td align="right">        0.26</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.17</td>
    <td align="right">        0.22</td>
    <td align="right">        0.17</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.20</td>
    <td align="right">        0.23</td>
    <td align="right">        0.20</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.25</td>
    <td align="right">        0.31</td>
    <td align="right">        0.25</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.32</td>
    <td align="right">        0.37</td>
    <td align="right">        0.32</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.39</td>
    <td align="right">        0.46</td>
    <td align="right">        0.39</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.22</td>
    <td align="right">        0.30</td>
    <td align="right">        0.22</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">        0.37</td>
    <td align="right">        0.30</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.32</td>
    <td align="right">        0.40</td>
    <td align="right">        0.32</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.39</td>
    <td align="right">        0.46</td>
    <td align="right">        0.39</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.22</td>
    <td align="right">        0.26</td>
    <td align="right">        0.22</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        4.36</td>
    <td align="right">        5.13</td>
    <td align="right">        4.36</td>
    <td align="right">        0.18</td>
    <td align="right">        0.22</td>
    <td align="right">        0.18</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       22.64</td>
    <td align="right">        0.00</td>
    <td align="right">       22.64</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      433.09</td>
    <td align="right">      20.00</td>
  </tr>
  <tr>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      100.58</td>
    <td align="right">       23.40</td>
    <td align="right">       64.58</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      767.75</td>
    <td align="right">     280.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [in]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [in]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [in]</td>
    <td align="right">Monthly Total Rain Collection Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">        0.12</td>
    <td align="right">           6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">        0.12</td>
    <td align="right">           4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">        0.71</td>
    <td align="right">           7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">        1.06</td>
    <td align="right">          16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">        1.61</td>
    <td align="right">          15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">        0.91</td>
    <td align="right">          18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">        0.28</td>
    <td align="right">           7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_TOPFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOF_RIGHT</td>
    <td align="right">GABLE_END</td>
    <td align="right">       0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      440.68</td>
    <td align="right">      440.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOF_LEFT</td>
    <td align="right">GABLE_END</td>
    <td align="right">       0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      440.68</td>
    <td align="right">      440.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOF_BACK</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">       0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     4225.65</td>
    <td align="right">     4225.65</td>
    <td align="right">        0.00</td>
    <td align="right">       22.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOF_FRONT</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">       0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     4225.65</td>
    <td align="right">     4225.65</td>
    <td align="right">      180.00</td>
    <td align="right">       22.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.063</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAYROOF</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-BREEZEWAYROOF</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.027</td>
    <td align="right">       0.028</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2126.74</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      531.68</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1595.05</td>
    <td align="right">       0.300</td>
    <td align="right">      0.217</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2915</td>
    <td align="right">    43219.92</td>
    <td align="right">    12599.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11336.81</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     934.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4094.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13708.70</td>
    <td align="right">    10527.30</td>
    <td align="right">     3181.40</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9117.27</td>
    <td align="right">     6911.22</td>
    <td align="right">     2206.06</td>
    <td align="right">       0.76</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10571.08</td>
    <td align="right">     8034.20</td>
    <td align="right">     2536.87</td>
    <td align="right">       0.76</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13557.99</td>
    <td align="right">    10410.84</td>
    <td align="right">     3147.15</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9063.92</td>
    <td align="right">     6880.84</td>
    <td align="right">     2183.08</td>
    <td align="right">       0.76</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10479.91</td>
    <td align="right">     7985.92</td>
    <td align="right">     2494.00</td>
    <td align="right">       0.76</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15210.90</td>
    <td align="right">    11735.76</td>
    <td align="right">     3475.14</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10169.87</td>
    <td align="right">     7798.28</td>
    <td align="right">     2371.59</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11937.47</td>
    <td align="right">     9134.82</td>
    <td align="right">     2802.65</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15052.98</td>
    <td align="right">    11618.77</td>
    <td align="right">     3434.21</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10123.18</td>
    <td align="right">     7760.93</td>
    <td align="right">     2362.25</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11868.91</td>
    <td align="right">     9080.26</td>
    <td align="right">     2788.65</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17254.54</td>
    <td align="right">    13393.92</td>
    <td align="right">     3860.62</td>
    <td align="right">       0.78</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12197.62</td>
    <td align="right">     9455.01</td>
    <td align="right">     2742.61</td>
    <td align="right">       0.78</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13972.80</td>
    <td align="right">    10794.65</td>
    <td align="right">     3178.14</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17324.39</td>
    <td align="right">    13460.17</td>
    <td align="right">     3864.22</td>
    <td align="right">       0.78</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12369.30</td>
    <td align="right">     9563.11</td>
    <td align="right">     2806.19</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14102.95</td>
    <td align="right">    10898.66</td>
    <td align="right">     3204.29</td>
    <td align="right">       0.77</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.19</td>
    <td align="right">       18.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.25</td>
    <td align="right">       18.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.23</td>
    <td align="right">       18.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.19</td>
    <td align="right">       18.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.24</td>
    <td align="right">       18.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.23</td>
    <td align="right">       18.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.16</td>
    <td align="right">       18.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.19</td>
    <td align="right">       18.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.20</td>
    <td align="right">       18.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.16</td>
    <td align="right">       18.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.20</td>
    <td align="right">       18.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.20</td>
    <td align="right">       18.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.13</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.14</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.16</td>
    <td align="right">       18.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.13</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.15</td>
    <td align="right">       18.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.15</td>
    <td align="right">       18.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP2 [Btuh/Btuh]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.89</td>
    <td align="right">       17.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">       17.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.97</td>
    <td align="right">       17.10</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.89</td>
    <td align="right">       17.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.98</td>
    <td align="right">       17.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.96</td>
    <td align="right">       17.09</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.86</td>
    <td align="right">       16.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.91</td>
    <td align="right">       17.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.91</td>
    <td align="right">       17.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.85</td>
    <td align="right">       16.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.91</td>
    <td align="right">       17.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         0.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.92</td>
    <td align="right">       17.05</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.81</td>
    <td align="right">       16.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.82</td>
    <td align="right">       16.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.84</td>
    <td align="right">       16.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.80</td>
    <td align="right">       16.92</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.84</td>
    <td align="right">       16.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">         1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.84</td>
    <td align="right">       16.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [Btu/h]</td>
    <td align="right">Rated Sensible Capacity [Btu/h]</td>
    <td align="right">Rated Power[Btu/h]</td>
    <td align="right">Rated COP [Btuh/Btuh]</td>
    <td align="right">Rated Air Dry-bulb Temperature [F]</td>
    <td align="right">Rated Air Wet-bulb Temperature [F]</td>
    <td align="right">Rated Water Temperature [F]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24897.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8509.38</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16964.87</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6945.02</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19403.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8509.95</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24645.77</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8513.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16935.08</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6946.23</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19314.60</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8508.41</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27580.60</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8112.96</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19025.43</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6380.77</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21877.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8115.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27345.87</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8116.26</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18940.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6381.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21754.10</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8112.89</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31318.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10248.77</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22767.99</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8484.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25609.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10251.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31501.59</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10251.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22985.22</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8484.78</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">DUMMY-HEAT-COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Gas:MultiStage</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25844.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10249.64</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      416.70</td>
    <td align="right">      157.18</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.33</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      269.79</td>
    <td align="right">      101.76</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.93</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      314.95</td>
    <td align="right">      118.80</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.69</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      412.05</td>
    <td align="right">      155.42</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.34</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      269.24</td>
    <td align="right">      101.56</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.94</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      313.31</td>
    <td align="right">      118.18</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.70</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      466.41</td>
    <td align="right">      175.93</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.21</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      307.96</td>
    <td align="right">      116.16</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      360.78</td>
    <td align="right">      136.09</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.50</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      462.06</td>
    <td align="right">      174.29</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.22</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      306.39</td>
    <td align="right">      115.57</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.73</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      358.50</td>
    <td align="right">      135.22</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.51</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      535.62</td>
    <td align="right">      202.03</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.08</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      377.27</td>
    <td align="right">      142.30</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      429.89</td>
    <td align="right">      162.15</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.29</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      539.02</td>
    <td align="right">      203.31</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      381.29</td>
    <td align="right">      143.82</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.43</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      434.25</td>
    <td align="right">      163.79</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.28</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        5.35</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.80</td>
    <td align="right">        0.82</td>
    <td align="right">       0.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:43:15</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8488.54</td>
    <td align="right">     8488.54</td>
    <td align="right">        7.07</td>
    <td align="right">     416.701</td>
    <td align="right">     416.701</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00758</td>
    <td align="right">       96.52</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5495.91</td>
    <td align="right">     5495.91</td>
    <td align="right">        4.58</td>
    <td align="right">     269.794</td>
    <td align="right">     269.794</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       93.21</td>
    <td align="right">     0.00686</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6415.83</td>
    <td align="right">     6415.83</td>
    <td align="right">        5.34</td>
    <td align="right">     314.953</td>
    <td align="right">     314.953</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       94.96</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8393.71</td>
    <td align="right">     8393.71</td>
    <td align="right">        6.99</td>
    <td align="right">     412.046</td>
    <td align="right">     412.046</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00759</td>
    <td align="right">       96.13</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5484.66</td>
    <td align="right">     5484.66</td>
    <td align="right">        4.57</td>
    <td align="right">     269.243</td>
    <td align="right">     269.243</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00773</td>
    <td align="right">       92.62</td>
    <td align="right">     0.00686</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6382.36</td>
    <td align="right">     6382.36</td>
    <td align="right">        5.32</td>
    <td align="right">     313.310</td>
    <td align="right">     313.310</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       94.38</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9501.13</td>
    <td align="right">     9501.13</td>
    <td align="right">        7.91</td>
    <td align="right">     466.411</td>
    <td align="right">     466.411</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00761</td>
    <td align="right">       95.74</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6273.41</td>
    <td align="right">     6273.41</td>
    <td align="right">        5.23</td>
    <td align="right">     307.964</td>
    <td align="right">     307.964</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       91.45</td>
    <td align="right">     0.00686</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7349.43</td>
    <td align="right">     7349.43</td>
    <td align="right">        6.12</td>
    <td align="right">     360.784</td>
    <td align="right">     360.784</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       94.38</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9412.56</td>
    <td align="right">     9412.56</td>
    <td align="right">        7.84</td>
    <td align="right">     462.063</td>
    <td align="right">     462.063</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00762</td>
    <td align="right">       95.35</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6241.39</td>
    <td align="right">     6241.39</td>
    <td align="right">        5.20</td>
    <td align="right">     306.392</td>
    <td align="right">     306.392</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       91.45</td>
    <td align="right">     0.00686</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7302.86</td>
    <td align="right">     7302.86</td>
    <td align="right">        6.08</td>
    <td align="right">     358.498</td>
    <td align="right">     358.498</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       94.38</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8845.92</td>
    <td align="right">     8845.92</td>
    <td align="right">        7.37</td>
    <td align="right">     434.246</td>
    <td align="right">     434.246</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00762</td>
    <td align="right">       94.38</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8757.16</td>
    <td align="right">     8757.16</td>
    <td align="right">        7.29</td>
    <td align="right">     429.889</td>
    <td align="right">     429.889</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00763</td>
    <td align="right">       94.38</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    10911.02</td>
    <td align="right">    10911.02</td>
    <td align="right">        9.09</td>
    <td align="right">     535.621</td>
    <td align="right">     535.621</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00759</td>
    <td align="right">       95.74</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     7767.20</td>
    <td align="right">     7767.20</td>
    <td align="right">        6.47</td>
    <td align="right">     381.294</td>
    <td align="right">     381.294</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       92.04</td>
    <td align="right">     0.00686</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     7685.24</td>
    <td align="right">     7685.24</td>
    <td align="right">        6.40</td>
    <td align="right">     377.271</td>
    <td align="right">     377.271</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       91.45</td>
    <td align="right">     0.00686</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    10980.18</td>
    <td align="right">    10980.18</td>
    <td align="right">        9.15</td>
    <td align="right">     539.017</td>
    <td align="right">     539.017</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00759</td>
    <td align="right">       95.35</td>
    <td align="right">     0.00687</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5393.03</td>
    <td align="right">     5393.03</td>
    <td align="right">        4.49</td>
    <td align="right">     113.191</td>
    <td align="right">     113.191</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00625</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4012.57</td>
    <td align="right">     4012.57</td>
    <td align="right">        3.34</td>
    <td align="right">      84.219</td>
    <td align="right">      84.219</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00599</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5393.53</td>
    <td align="right">     5393.53</td>
    <td align="right">        4.49</td>
    <td align="right">     113.202</td>
    <td align="right">     113.202</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00625</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5396.49</td>
    <td align="right">     5396.49</td>
    <td align="right">        4.50</td>
    <td align="right">     113.264</td>
    <td align="right">     113.264</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00625</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4013.64</td>
    <td align="right">     4013.64</td>
    <td align="right">        3.34</td>
    <td align="right">      84.241</td>
    <td align="right">      84.241</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00599</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5392.17</td>
    <td align="right">     5392.17</td>
    <td align="right">        4.49</td>
    <td align="right">     113.173</td>
    <td align="right">     113.173</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00625</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5043.17</td>
    <td align="right">     5043.17</td>
    <td align="right">        4.20</td>
    <td align="right">     105.851</td>
    <td align="right">     105.851</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00646</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     3514.61</td>
    <td align="right">     3514.61</td>
    <td align="right">        2.93</td>
    <td align="right">      73.769</td>
    <td align="right">      73.769</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00617</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5045.21</td>
    <td align="right">     5045.21</td>
    <td align="right">        4.20</td>
    <td align="right">     105.893</td>
    <td align="right">     105.893</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00646</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5046.07</td>
    <td align="right">     5046.07</td>
    <td align="right">        4.20</td>
    <td align="right">     105.912</td>
    <td align="right">     105.912</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00646</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     3515.03</td>
    <td align="right">     3515.03</td>
    <td align="right">        2.93</td>
    <td align="right">      73.778</td>
    <td align="right">      73.778</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00617</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5043.10</td>
    <td align="right">     5043.10</td>
    <td align="right">        4.20</td>
    <td align="right">     105.849</td>
    <td align="right">     105.849</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00646</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     6928.67</td>
    <td align="right">     6928.67</td>
    <td align="right">        5.77</td>
    <td align="right">     145.421</td>
    <td align="right">     145.421</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     6930.32</td>
    <td align="right">     6930.32</td>
    <td align="right">        5.77</td>
    <td align="right">     145.456</td>
    <td align="right">     145.456</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     6927.91</td>
    <td align="right">     6927.91</td>
    <td align="right">        5.77</td>
    <td align="right">     145.405</td>
    <td align="right">     145.405</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     5371.30</td>
    <td align="right">     5371.30</td>
    <td align="right">        4.47</td>
    <td align="right">     112.736</td>
    <td align="right">     112.736</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00630</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     5371.10</td>
    <td align="right">     5371.10</td>
    <td align="right">        4.47</td>
    <td align="right">     112.732</td>
    <td align="right">     112.732</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00630</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     6929.96</td>
    <td align="right">     6929.96</td>
    <td align="right">        5.77</td>
    <td align="right">     145.448</td>
    <td align="right">     145.448</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       22.64</td>
    <td align="right">     0.00281</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      416.70</td>
    <td align="right">      416.70</td>
    <td align="right">      113.19</td>
    <td align="right">      113.19</td>
    <td align="right">    416.7014</td>
    <td align="right">    416.7014</td>
    <td align="right">    416.7014</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      269.79</td>
    <td align="right">      269.79</td>
    <td align="right">       84.22</td>
    <td align="right">       84.22</td>
    <td align="right">    269.7945</td>
    <td align="right">    269.7945</td>
    <td align="right">    269.7945</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      314.95</td>
    <td align="right">      314.95</td>
    <td align="right">      113.20</td>
    <td align="right">      113.20</td>
    <td align="right">    314.9527</td>
    <td align="right">    314.9527</td>
    <td align="right">    314.9527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      412.05</td>
    <td align="right">      412.05</td>
    <td align="right">      113.26</td>
    <td align="right">      113.26</td>
    <td align="right">    412.0462</td>
    <td align="right">    412.0462</td>
    <td align="right">    412.0462</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      269.24</td>
    <td align="right">      269.24</td>
    <td align="right">       84.24</td>
    <td align="right">       84.24</td>
    <td align="right">    269.2426</td>
    <td align="right">    269.2426</td>
    <td align="right">    269.2426</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      313.31</td>
    <td align="right">      313.31</td>
    <td align="right">      113.17</td>
    <td align="right">      113.17</td>
    <td align="right">    313.3097</td>
    <td align="right">    313.3097</td>
    <td align="right">    313.3097</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      466.41</td>
    <td align="right">      466.41</td>
    <td align="right">      105.85</td>
    <td align="right">      105.85</td>
    <td align="right">    466.4107</td>
    <td align="right">    466.4107</td>
    <td align="right">    466.4107</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      307.96</td>
    <td align="right">      307.96</td>
    <td align="right">       73.77</td>
    <td align="right">       73.77</td>
    <td align="right">    307.9639</td>
    <td align="right">    307.9639</td>
    <td align="right">    307.9639</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      360.78</td>
    <td align="right">      360.78</td>
    <td align="right">      105.89</td>
    <td align="right">      105.89</td>
    <td align="right">    360.7840</td>
    <td align="right">    360.7840</td>
    <td align="right">    360.7840</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      462.06</td>
    <td align="right">      462.06</td>
    <td align="right">      105.91</td>
    <td align="right">      105.91</td>
    <td align="right">    462.0632</td>
    <td align="right">    462.0632</td>
    <td align="right">    462.0632</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      306.39</td>
    <td align="right">      306.39</td>
    <td align="right">       73.78</td>
    <td align="right">       73.78</td>
    <td align="right">    306.3919</td>
    <td align="right">    306.3919</td>
    <td align="right">    306.3919</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      358.50</td>
    <td align="right">      358.50</td>
    <td align="right">      105.85</td>
    <td align="right">      105.85</td>
    <td align="right">    358.4981</td>
    <td align="right">    358.4981</td>
    <td align="right">    358.4981</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      535.62</td>
    <td align="right">      535.62</td>
    <td align="right">      145.40</td>
    <td align="right">      145.40</td>
    <td align="right">    535.6211</td>
    <td align="right">    535.6211</td>
    <td align="right">    535.6211</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      377.27</td>
    <td align="right">      377.27</td>
    <td align="right">      112.73</td>
    <td align="right">      112.73</td>
    <td align="right">    377.2706</td>
    <td align="right">    377.2706</td>
    <td align="right">    377.2706</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      429.89</td>
    <td align="right">      429.89</td>
    <td align="right">      145.46</td>
    <td align="right">      145.46</td>
    <td align="right">    429.8892</td>
    <td align="right">    429.8892</td>
    <td align="right">    429.8892</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      539.02</td>
    <td align="right">      539.02</td>
    <td align="right">      145.45</td>
    <td align="right">      145.45</td>
    <td align="right">    539.0168</td>
    <td align="right">    539.0168</td>
    <td align="right">    539.0168</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      381.29</td>
    <td align="right">      381.29</td>
    <td align="right">      112.74</td>
    <td align="right">      112.74</td>
    <td align="right">    381.2937</td>
    <td align="right">    381.2937</td>
    <td align="right">    381.2937</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      434.25</td>
    <td align="right">      434.25</td>
    <td align="right">      145.42</td>
    <td align="right">      145.42</td>
    <td align="right">    434.2463</td>
    <td align="right">    434.2463</td>
    <td align="right">    434.2463</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
