    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     4940.00</td>
    <td align="right">     1708.50</td>
    <td align="right">     1278.33</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4940.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     3123.33</td>
    <td align="right">     1278.33</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8385.30</td>
    <td align="right">      241.59</td>
    <td align="right">       91.45</td>
    <td align="right">       41.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   167706.00</td>
    <td align="right">     4831.83</td>
    <td align="right">     1829.00</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    12062.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    10856.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   217122.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7884.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     5928.17</td>
    <td align="right">     2825.33</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5462.17</td>
    <td align="right">     3297.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4956.67</td>
    <td align="right">     3803.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5684.83</td>
    <td align="right">     3075.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5291.67</td>
    <td align="right">     3468.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4553.50</td>
    <td align="right">     4206.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5476.67</td>
    <td align="right">     3283.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7133.33</td>
    <td align="right">     1626.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7152.50</td>
    <td align="right">     1607.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7309.67</td>
    <td align="right">     1450.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7046.17</td>
    <td align="right">     1713.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7005.83</td>
    <td align="right">     1754.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7251.50</td>
    <td align="right">     1508.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     2434.17</td>
    <td align="right">     4641.83</td>
    <td align="right">      989.67</td>
    <td align="right">      600.33</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     6941.50</td>
    <td align="right">     1818.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     7013.00</td>
    <td align="right">     1747.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     6787.67</td>
    <td align="right">     1972.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     6648.17</td>
    <td align="right">     2111.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     6745.17</td>
    <td align="right">     2014.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     6711.00</td>
    <td align="right">     2049.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2434.17</td>
    <td align="right">     1450.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7309.67</td>
    <td align="right">     4641.83</td>
    <td align="right">      989.67</td>
    <td align="right">      600.33</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6176.67</td>
    <td align="right">     2498.81</td>
    <td align="right">       49.81</td>
    <td align="right">       30.02</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   123533.33</td>
    <td align="right">    49976.17</td>
    <td align="right">      996.17</td>
    <td align="right">      600.33</td>
    <td align="right">       94.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6709.33</td>
    <td align="right">     5353.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6173.70</td>
    <td align="right">     5888.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6652.67</td>
    <td align="right">     5409.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6545.89</td>
    <td align="right">     5516.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5788.88</td>
    <td align="right">     6273.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6420.80</td>
    <td align="right">     5641.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9399.95</td>
    <td align="right">     2662.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9549.70</td>
    <td align="right">     2512.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9469.80</td>
    <td align="right">     2592.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9316.78</td>
    <td align="right">     2745.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9397.88</td>
    <td align="right">     2664.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9398.06</td>
    <td align="right">     2664.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8907.72</td>
    <td align="right">     3154.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8995.25</td>
    <td align="right">     3067.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8900.00</td>
    <td align="right">     3162.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8893.95</td>
    <td align="right">     3168.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8983.50</td>
    <td align="right">     3078.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8818.10</td>
    <td align="right">     3244.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     9549.70</td>
    <td align="right">     6273.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7416.10</td>
    <td align="right">     3440.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   148321.96</td>
    <td align="right">    68800.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5462.17</td>
    <td align="right">     3297.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4956.67</td>
    <td align="right">     3803.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5684.83</td>
    <td align="right">     3075.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5291.67</td>
    <td align="right">     3468.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4553.50</td>
    <td align="right">     4206.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5476.67</td>
    <td align="right">     3283.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7133.33</td>
    <td align="right">     1626.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7152.50</td>
    <td align="right">     1607.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7309.67</td>
    <td align="right">     1450.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7046.17</td>
    <td align="right">     1713.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7005.83</td>
    <td align="right">     1754.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7251.50</td>
    <td align="right">     1508.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     6941.50</td>
    <td align="right">     1818.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     7013.00</td>
    <td align="right">     1747.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     6787.67</td>
    <td align="right">     1972.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     6648.17</td>
    <td align="right">     2111.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     6745.17</td>
    <td align="right">     2014.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     6711.00</td>
    <td align="right">     2049.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7309.67</td>
    <td align="right">     4206.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5758.55</td>
    <td align="right">     2125.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   115171.00</td>
    <td align="right">    42509.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7884.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7884.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.41</td>
    <td align="right">        0.31</td>
    <td align="right">        0.41</td>
    <td align="right">       20.56</td>
    <td align="right">       29.15</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        3.73</td>
    <td align="right">        2.77</td>
    <td align="right">        3.73</td>
    <td align="right">       28.83</td>
    <td align="right">       40.20</td>
    <td align="right">       28.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.92</td>
    <td align="right">        0.64</td>
    <td align="right">        0.92</td>
    <td align="right">       19.00</td>
    <td align="right">       27.14</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.28</td>
    <td align="right">        0.24</td>
    <td align="right">        0.28</td>
    <td align="right">       25.46</td>
    <td align="right">       32.59</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.66</td>
    <td align="right">        0.69</td>
    <td align="right">        0.66</td>
    <td align="right">       45.25</td>
    <td align="right">       55.31</td>
    <td align="right">       45.25</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.77</td>
    <td align="right">        0.55</td>
    <td align="right">        0.77</td>
    <td align="right">       25.79</td>
    <td align="right">       37.14</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.39</td>
    <td align="right">        0.30</td>
    <td align="right">        0.39</td>
    <td align="right">       15.89</td>
    <td align="right">       22.24</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.15</td>
    <td align="right">        1.20</td>
    <td align="right">        1.15</td>
    <td align="right">       21.92</td>
    <td align="right">       28.80</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.23</td>
    <td align="right">        0.84</td>
    <td align="right">        1.23</td>
    <td align="right">       16.95</td>
    <td align="right">       26.05</td>
    <td align="right">       16.95</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.24</td>
    <td align="right">        0.22</td>
    <td align="right">        0.24</td>
    <td align="right">       18.77</td>
    <td align="right">       23.38</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.68</td>
    <td align="right">        0.81</td>
    <td align="right">        0.68</td>
    <td align="right">       31.48</td>
    <td align="right">       34.08</td>
    <td align="right">       31.48</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.92</td>
    <td align="right">        0.66</td>
    <td align="right">        0.92</td>
    <td align="right">       16.34</td>
    <td align="right">       21.53</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        1.21</td>
    <td align="right">        0.92</td>
    <td align="right">        1.21</td>
    <td align="right">       14.83</td>
    <td align="right">       19.75</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.41</td>
    <td align="right">        1.04</td>
    <td align="right">        1.41</td>
    <td align="right">       15.67</td>
    <td align="right">       24.86</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.42</td>
    <td align="right">        0.32</td>
    <td align="right">        0.42</td>
    <td align="right">       14.81</td>
    <td align="right">       22.36</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.77</td>
    <td align="right">        0.80</td>
    <td align="right">        0.77</td>
    <td align="right">       21.97</td>
    <td align="right">       26.57</td>
    <td align="right">       21.97</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        0.96</td>
    <td align="right">        1.00</td>
    <td align="right">       17.48</td>
    <td align="right">       24.86</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.34</td>
    <td align="right">        0.28</td>
    <td align="right">        0.34</td>
    <td align="right">       15.05</td>
    <td align="right">       17.62</td>
    <td align="right">       15.05</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        3.73</td>
    <td align="right">        2.77</td>
    <td align="right">        3.73</td>
    <td align="right">       45.25</td>
    <td align="right">       55.31</td>
    <td align="right">       45.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.83</td>
    <td align="right">        0.68</td>
    <td align="right">        0.83</td>
    <td align="right">       19.30</td>
    <td align="right">       25.68</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       16.52</td>
    <td align="right">       13.52</td>
    <td align="right">       16.52</td>
    <td align="right">      386.06</td>
    <td align="right">      513.64</td>
    <td align="right">      386.06</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">       47.66</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      748.07</td>
    <td align="right">     340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">       91.76</td>
    <td align="right">       12.06</td>
    <td align="right">       77.54</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      885.87</td>
    <td align="right">     140.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [in]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [in]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [in]</td>
    <td align="right">Monthly Total Rain Collection Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">        2.56</td>
    <td align="right">          29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">        1.50</td>
    <td align="right">          14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       15.39</td>
    <td align="right">          83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">        8.86</td>
    <td align="right">          40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">        0.20</td>
    <td align="right">          10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_TOPFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOF_RIGHT</td>
    <td align="right">GABLE_END</td>
    <td align="right">       0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      440.68</td>
    <td align="right">      440.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOF_LEFT</td>
    <td align="right">GABLE_END</td>
    <td align="right">       0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      440.68</td>
    <td align="right">      440.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOF_BACK</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">       0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     4225.65</td>
    <td align="right">     4225.65</td>
    <td align="right">        0.00</td>
    <td align="right">       22.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOF_FRONT</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">       0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     4225.65</td>
    <td align="right">     4225.65</td>
    <td align="right">      180.00</td>
    <td align="right">       22.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.087</td>
    <td align="right">       0.094</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAYROOF</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-BREEZEWAYROOF</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.033</td>
    <td align="right">       0.035</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2126.74</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      531.68</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1595.05</td>
    <td align="right">       0.501</td>
    <td align="right">      0.218</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.351</td>
    <td align="right">       0.500</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">AlwaysOff</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      432.94</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      168.00</td>
    <td align="right">       58.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      196.88</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2915</td>
    <td align="right">    43219.92</td>
    <td align="right">    12599.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11336.81</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      51.94</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      227.49</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     934.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4094.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13517.03</td>
    <td align="right">     9476.56</td>
    <td align="right">     4040.47</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7434.38</td>
    <td align="right">     5212.12</td>
    <td align="right">     2222.26</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10192.87</td>
    <td align="right">     7146.05</td>
    <td align="right">     3046.82</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13692.66</td>
    <td align="right">     9599.69</td>
    <td align="right">     4092.97</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7807.26</td>
    <td align="right">     5473.54</td>
    <td align="right">     2333.72</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10383.67</td>
    <td align="right">     7279.82</td>
    <td align="right">     3103.85</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14803.58</td>
    <td align="right">    10378.54</td>
    <td align="right">     4425.04</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8349.13</td>
    <td align="right">     5853.43</td>
    <td align="right">     2495.69</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11072.07</td>
    <td align="right">     7762.44</td>
    <td align="right">     3309.63</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15027.47</td>
    <td align="right">    10535.50</td>
    <td align="right">     4491.96</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8710.28</td>
    <td align="right">     6106.63</td>
    <td align="right">     2603.65</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11257.68</td>
    <td align="right">     7892.57</td>
    <td align="right">     3365.11</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17413.41</td>
    <td align="right">    12208.25</td>
    <td align="right">     5205.16</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10874.44</td>
    <td align="right">     7623.88</td>
    <td align="right">     3250.55</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12661.88</td>
    <td align="right">     8877.03</td>
    <td align="right">     3784.85</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17610.13</td>
    <td align="right">    12346.17</td>
    <td align="right">     5263.96</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11124.74</td>
    <td align="right">     7799.37</td>
    <td align="right">     3325.37</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12842.78</td>
    <td align="right">     9003.86</td>
    <td align="right">     3838.92</td>
    <td align="right">       0.70</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.6</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.6</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.4</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.4</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">        3.68</td>
    <td align="right">       12.55</td>
    <td align="right">       13.31</td>
    <td align="right">       12.80</td>
    <td align="right">       13.19</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP2 [Btuh/Btuh]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.1</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.6</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.1</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.6</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.9</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.9</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.4</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.9</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.0</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.4</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.9</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.0</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       12.89</td>
    <td align="right">       12.74</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [Btu/h]</td>
    <td align="right">Rated Sensible Capacity [Btu/h]</td>
    <td align="right">Rated Power[Btu/h]</td>
    <td align="right">Rated COP [Btuh/Btuh]</td>
    <td align="right">Rated Air Dry-bulb Temperature [F]</td>
    <td align="right">Rated Air Wet-bulb Temperature [F]</td>
    <td align="right">Rated Water Temperature [F]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5548.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4361.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5548.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5550.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4360.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5544.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5435.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4159.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5433.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5437.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4159.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5428.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6777.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5434.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6773.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6780.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5434.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6771.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.62</td>
    <td align="right">        4.05</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.07</td>
    <td align="right">       44.99</td>
    <td align="right">       16.07</td>
    <td align="right">        0.36</td>
    <td align="right">       1.00</td>
    <td align="right">      12.92</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      338.00</td>
    <td align="right">      127.49</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.59</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      185.90</td>
    <td align="right">       70.12</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       3.70</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      254.87</td>
    <td align="right">       96.14</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       3.03</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      342.39</td>
    <td align="right">      129.15</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.57</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      195.22</td>
    <td align="right">       73.64</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       3.58</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      259.65</td>
    <td align="right">       97.94</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       3.00</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      370.17</td>
    <td align="right">      139.62</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.47</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      208.77</td>
    <td align="right">       78.75</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       3.43</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      276.86</td>
    <td align="right">      104.43</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.89</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      375.76</td>
    <td align="right">      141.74</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      217.80</td>
    <td align="right">       82.15</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       3.34</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      281.50</td>
    <td align="right">      106.18</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.86</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      435.43</td>
    <td align="right">      164.24</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.28</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      271.92</td>
    <td align="right">      102.57</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.92</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      316.61</td>
    <td align="right">      119.42</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.68</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      440.35</td>
    <td align="right">      166.09</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.27</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      278.18</td>
    <td align="right">      104.93</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.88</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.50</td>
    <td align="right">        0.06</td>
    <td align="right">      321.14</td>
    <td align="right">      121.13</td>
    <td align="right">        0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       2.66</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.01</td>
    <td align="right">      160.01</td>
    <td align="right">       10.79</td>
    <td align="right">        0.07</td>
    <td align="right">       1.00</td>
    <td align="right">      11.80</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:HeatPump:WrappedCondenser</td>
    <td align="right">        6.69</td>
    <td align="right">     4508.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     7927.86</td>
    <td align="right">     7927.86</td>
    <td align="right">        6.60</td>
    <td align="right">     337.996</td>
    <td align="right">     337.996</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00929</td>
    <td align="right">       89.47</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4360.42</td>
    <td align="right">     4360.42</td>
    <td align="right">        3.63</td>
    <td align="right">     185.898</td>
    <td align="right">     185.898</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.01037</td>
    <td align="right">       87.66</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5978.30</td>
    <td align="right">     5978.30</td>
    <td align="right">        4.98</td>
    <td align="right">     254.875</td>
    <td align="right">     254.875</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00964</td>
    <td align="right">       88.68</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8030.85</td>
    <td align="right">     8030.85</td>
    <td align="right">        6.69</td>
    <td align="right">     342.388</td>
    <td align="right">     342.388</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00928</td>
    <td align="right">       89.27</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4579.09</td>
    <td align="right">     4579.09</td>
    <td align="right">        3.81</td>
    <td align="right">     195.222</td>
    <td align="right">     195.222</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.01029</td>
    <td align="right">       87.66</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6090.20</td>
    <td align="right">     6090.20</td>
    <td align="right">        5.07</td>
    <td align="right">     259.646</td>
    <td align="right">     259.646</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00961</td>
    <td align="right">       88.68</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8682.72</td>
    <td align="right">     8682.72</td>
    <td align="right">        7.23</td>
    <td align="right">     370.167</td>
    <td align="right">     370.167</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       89.27</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4897.05</td>
    <td align="right">     4897.05</td>
    <td align="right">        4.08</td>
    <td align="right">     208.772</td>
    <td align="right">     208.772</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00980</td>
    <td align="right">       87.06</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6494.17</td>
    <td align="right">     6494.17</td>
    <td align="right">        5.41</td>
    <td align="right">     276.860</td>
    <td align="right">     276.860</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       89.19</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8814.02</td>
    <td align="right">     8814.02</td>
    <td align="right">        7.34</td>
    <td align="right">     375.765</td>
    <td align="right">     375.765</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       89.07</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5108.86</td>
    <td align="right">     5108.86</td>
    <td align="right">        4.26</td>
    <td align="right">     217.802</td>
    <td align="right">     217.802</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00973</td>
    <td align="right">       87.06</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6603.03</td>
    <td align="right">     6603.03</td>
    <td align="right">        5.50</td>
    <td align="right">     281.501</td>
    <td align="right">     281.501</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00917</td>
    <td align="right">       88.99</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     7532.40</td>
    <td align="right">     7532.40</td>
    <td align="right">        6.27</td>
    <td align="right">     321.136</td>
    <td align="right">     321.136</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00940</td>
    <td align="right">       88.56</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     7426.34</td>
    <td align="right">     7426.34</td>
    <td align="right">        6.19</td>
    <td align="right">     316.613</td>
    <td align="right">     316.613</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00939</td>
    <td align="right">       89.27</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    10213.06</td>
    <td align="right">    10213.06</td>
    <td align="right">        8.51</td>
    <td align="right">     435.426</td>
    <td align="right">     435.426</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00896</td>
    <td align="right">       89.07</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     6524.79</td>
    <td align="right">     6524.79</td>
    <td align="right">        5.43</td>
    <td align="right">     278.177</td>
    <td align="right">     278.177</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00961</td>
    <td align="right">       87.66</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     6377.98</td>
    <td align="right">     6377.98</td>
    <td align="right">        5.31</td>
    <td align="right">     271.918</td>
    <td align="right">     271.918</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00965</td>
    <td align="right">       87.36</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    10328.43</td>
    <td align="right">    10328.43</td>
    <td align="right">        8.60</td>
    <td align="right">     440.345</td>
    <td align="right">     440.345</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00895</td>
    <td align="right">       89.07</td>
    <td align="right">     0.01716</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     3694.28</td>
    <td align="right">     3694.28</td>
    <td align="right">        3.08</td>
    <td align="right">      67.333</td>
    <td align="right">      67.333</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2646.96</td>
    <td align="right">     2646.96</td>
    <td align="right">        2.20</td>
    <td align="right">      48.244</td>
    <td align="right">      48.244</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     3694.37</td>
    <td align="right">     3694.37</td>
    <td align="right">        3.08</td>
    <td align="right">      67.335</td>
    <td align="right">      67.335</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     3696.24</td>
    <td align="right">     3696.24</td>
    <td align="right">        3.08</td>
    <td align="right">      67.369</td>
    <td align="right">      67.369</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2646.13</td>
    <td align="right">     2646.13</td>
    <td align="right">        2.20</td>
    <td align="right">      48.229</td>
    <td align="right">      48.229</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     3690.76</td>
    <td align="right">     3690.76</td>
    <td align="right">        3.07</td>
    <td align="right">      67.269</td>
    <td align="right">      67.269</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     3594.99</td>
    <td align="right">     3594.99</td>
    <td align="right">        2.99</td>
    <td align="right">      65.524</td>
    <td align="right">      65.524</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00789</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2420.87</td>
    <td align="right">     2420.87</td>
    <td align="right">        2.02</td>
    <td align="right">      44.124</td>
    <td align="right">      44.995</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00789</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     3593.06</td>
    <td align="right">     3593.06</td>
    <td align="right">        2.99</td>
    <td align="right">      65.489</td>
    <td align="right">      65.489</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00788</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     3596.20</td>
    <td align="right">     3596.20</td>
    <td align="right">        3.00</td>
    <td align="right">      65.546</td>
    <td align="right">      65.546</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00789</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2419.22</td>
    <td align="right">     2419.22</td>
    <td align="right">        2.02</td>
    <td align="right">      44.094</td>
    <td align="right">      44.995</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00789</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     3588.55</td>
    <td align="right">     3588.55</td>
    <td align="right">        2.99</td>
    <td align="right">      65.406</td>
    <td align="right">      65.406</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00788</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     4773.45</td>
    <td align="right">     4773.45</td>
    <td align="right">        3.98</td>
    <td align="right">      87.002</td>
    <td align="right">      87.002</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00782</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     4774.96</td>
    <td align="right">     4774.96</td>
    <td align="right">        3.98</td>
    <td align="right">      87.030</td>
    <td align="right">      87.030</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00782</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     4778.48</td>
    <td align="right">     4778.48</td>
    <td align="right">        3.98</td>
    <td align="right">      87.094</td>
    <td align="right">      87.094</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00782</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     3594.03</td>
    <td align="right">     3594.03</td>
    <td align="right">        2.99</td>
    <td align="right">      65.506</td>
    <td align="right">      65.506</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     3593.51</td>
    <td align="right">     3593.51</td>
    <td align="right">        2.99</td>
    <td align="right">      65.497</td>
    <td align="right">      65.497</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     4781.15</td>
    <td align="right">     4781.15</td>
    <td align="right">        3.98</td>
    <td align="right">      87.143</td>
    <td align="right">      87.143</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00782</td>
    <td align="right">       47.66</td>
    <td align="right">     0.00699</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      338.00</td>
    <td align="right">      338.00</td>
    <td align="right">       67.33</td>
    <td align="right">       67.33</td>
    <td align="right">    337.9961</td>
    <td align="right">    337.9961</td>
    <td align="right">    337.9961</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      185.90</td>
    <td align="right">      185.90</td>
    <td align="right">       48.24</td>
    <td align="right">       48.24</td>
    <td align="right">    185.8984</td>
    <td align="right">    185.8984</td>
    <td align="right">    185.8984</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      254.87</td>
    <td align="right">      254.87</td>
    <td align="right">       67.33</td>
    <td align="right">       67.33</td>
    <td align="right">    254.8749</td>
    <td align="right">    254.8749</td>
    <td align="right">    254.8749</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      342.39</td>
    <td align="right">      342.39</td>
    <td align="right">       67.37</td>
    <td align="right">       67.37</td>
    <td align="right">    342.3879</td>
    <td align="right">    342.3879</td>
    <td align="right">    342.3879</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      195.22</td>
    <td align="right">      195.22</td>
    <td align="right">       48.23</td>
    <td align="right">       48.23</td>
    <td align="right">    195.2221</td>
    <td align="right">    195.2221</td>
    <td align="right">    195.2221</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      259.65</td>
    <td align="right">      259.65</td>
    <td align="right">       67.27</td>
    <td align="right">       67.27</td>
    <td align="right">    259.6460</td>
    <td align="right">    259.6460</td>
    <td align="right">    259.6460</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      370.17</td>
    <td align="right">      370.17</td>
    <td align="right">       65.52</td>
    <td align="right">       65.52</td>
    <td align="right">    370.1667</td>
    <td align="right">    370.1667</td>
    <td align="right">    370.1667</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      208.77</td>
    <td align="right">      208.77</td>
    <td align="right">       44.99</td>
    <td align="right">       44.99</td>
    <td align="right">    208.7717</td>
    <td align="right">    208.7717</td>
    <td align="right">    208.7717</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      276.86</td>
    <td align="right">      276.86</td>
    <td align="right">       65.49</td>
    <td align="right">       65.49</td>
    <td align="right">    276.8595</td>
    <td align="right">    276.8595</td>
    <td align="right">    276.8595</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      375.76</td>
    <td align="right">      375.76</td>
    <td align="right">       65.55</td>
    <td align="right">       65.55</td>
    <td align="right">    375.7650</td>
    <td align="right">    375.7650</td>
    <td align="right">    375.7650</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      217.80</td>
    <td align="right">      217.80</td>
    <td align="right">       44.99</td>
    <td align="right">       44.99</td>
    <td align="right">    217.8023</td>
    <td align="right">    217.8023</td>
    <td align="right">    217.8023</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      281.50</td>
    <td align="right">      281.50</td>
    <td align="right">       65.41</td>
    <td align="right">       65.41</td>
    <td align="right">    281.5007</td>
    <td align="right">    281.5007</td>
    <td align="right">    281.5007</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      435.43</td>
    <td align="right">      435.43</td>
    <td align="right">       87.09</td>
    <td align="right">       87.09</td>
    <td align="right">    435.4261</td>
    <td align="right">    435.4261</td>
    <td align="right">    435.4261</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      271.92</td>
    <td align="right">      271.92</td>
    <td align="right">       65.50</td>
    <td align="right">       65.50</td>
    <td align="right">    271.9176</td>
    <td align="right">    271.9176</td>
    <td align="right">    271.9176</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      316.61</td>
    <td align="right">      316.61</td>
    <td align="right">       87.03</td>
    <td align="right">       87.03</td>
    <td align="right">    316.6131</td>
    <td align="right">    316.6131</td>
    <td align="right">    316.6131</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      440.35</td>
    <td align="right">      440.35</td>
    <td align="right">       87.14</td>
    <td align="right">       87.14</td>
    <td align="right">    440.3451</td>
    <td align="right">    440.3451</td>
    <td align="right">    440.3451</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      278.18</td>
    <td align="right">      278.18</td>
    <td align="right">       65.51</td>
    <td align="right">       65.51</td>
    <td align="right">    278.1766</td>
    <td align="right">    278.1766</td>
    <td align="right">    278.1766</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      321.14</td>
    <td align="right">      321.14</td>
    <td align="right">       87.00</td>
    <td align="right">       87.00</td>
    <td align="right">    321.1365</td>
    <td align="right">    321.1365</td>
    <td align="right">    321.1365</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   13517.026</td>
    <td align="right">    9476.560</td>
    <td align="right">  337.996116</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    13572.95</td>
    <td align="right">     9381.39</td>
    <td align="right">  337.996116</td>
    <td align="right">       78.09</td>
    <td align="right">       65.19</td>
    <td align="right">  0.01033609</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.47</td>
    <td align="right">  0.01716479</td>
    <td align="right">       77.00</td>
    <td align="right">     13.3123</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00927211</td>
    <td align="right">     50.1344</td>
    <td align="right">     7922.41</td>
    <td align="right">        0.00</td>
    <td align="right">    13522.67</td>
    <td align="right">     9470.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    5548.395</td>
    <td align="right">    5548.395</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">     5548.39</td>
    <td align="right">     5548.39</td>
    <td align="right">       -999.</td>
    <td align="right">       68.76</td>
    <td align="right">       57.80</td>
    <td align="right">  0.00768719</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779381</td>
    <td align="right">     46.7149</td>
    <td align="right">     3694.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    7434.384</td>
    <td align="right">    5212.122</td>
    <td align="right">  185.898355</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     7894.01</td>
    <td align="right">     4685.67</td>
    <td align="right">  185.898355</td>
    <td align="right">       79.23</td>
    <td align="right">       67.89</td>
    <td align="right">  0.01201684</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       87.66</td>
    <td align="right">  0.01716288</td>
    <td align="right">       76.53</td>
    <td align="right">     24.2041</td>
    <td align="right">       75.00</td>
    <td align="right">  0.01035915</td>
    <td align="right">     55.9149</td>
    <td align="right">     4339.24</td>
    <td align="right">        0.00</td>
    <td align="right">     7437.49</td>
    <td align="right">     5208.51</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    4361.521</td>
    <td align="right">    4361.521</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">     4361.52</td>
    <td align="right">     4361.52</td>
    <td align="right">       -999.</td>
    <td align="right">       66.11</td>
    <td align="right">       56.61</td>
    <td align="right">  0.00759189</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00778318</td>
    <td align="right">     46.6518</td>
    <td align="right">     2646.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   10192.871</td>
    <td align="right">    7146.051</td>
    <td align="right">  254.874917</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">    10456.82</td>
    <td align="right">     6800.71</td>
    <td align="right">  254.874917</td>
    <td align="right">       78.58</td>
    <td align="right">       66.25</td>
    <td align="right">  0.01097020</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       88.68</td>
    <td align="right">  0.01716396</td>
    <td align="right">       76.80</td>
    <td align="right">     17.6538</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00963807</td>
    <td align="right">     52.0822</td>
    <td align="right">     5975.77</td>
    <td align="right">        0.00</td>
    <td align="right">    10197.12</td>
    <td align="right">     7141.10</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    5548.493</td>
    <td align="right">    5548.493</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">     5548.49</td>
    <td align="right">     5548.49</td>
    <td align="right">       -999.</td>
    <td align="right">       67.70</td>
    <td align="right">       57.33</td>
    <td align="right">  0.00765242</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779381</td>
    <td align="right">     46.7149</td>
    <td align="right">     3694.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   13692.659</td>
    <td align="right">    9599.693</td>
    <td align="right">  342.387851</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">    13756.58</td>
    <td align="right">     9521.72</td>
    <td align="right">  342.387851</td>
    <td align="right">       78.04</td>
    <td align="right">       65.15</td>
    <td align="right">  0.01031816</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.27</td>
    <td align="right">  0.01716457</td>
    <td align="right">       76.95</td>
    <td align="right">     13.1415</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00928231</td>
    <td align="right">     50.1888</td>
    <td align="right">     8030.85</td>
    <td align="right">        0.00</td>
    <td align="right">    13698.37</td>
    <td align="right">     9593.05</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    5550.612</td>
    <td align="right">    5550.612</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">     5550.61</td>
    <td align="right">     5550.61</td>
    <td align="right">       -999.</td>
    <td align="right">       68.80</td>
    <td align="right">       57.82</td>
    <td align="right">  0.00768860</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779386</td>
    <td align="right">     46.7152</td>
    <td align="right">     3696.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    7807.258</td>
    <td align="right">    5473.537</td>
    <td align="right">  195.222135</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     8253.97</td>
    <td align="right">     4954.69</td>
    <td align="right">  195.222135</td>
    <td align="right">       79.08</td>
    <td align="right">       67.64</td>
    <td align="right">  0.01187134</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       87.66</td>
    <td align="right">  0.01716288</td>
    <td align="right">       76.53</td>
    <td align="right">     23.0481</td>
    <td align="right">       75.00</td>
    <td align="right">  0.01028593</td>
    <td align="right">     55.5264</td>
    <td align="right">     4567.93</td>
    <td align="right">        0.00</td>
    <td align="right">     7810.52</td>
    <td align="right">     5469.75</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    4360.580</td>
    <td align="right">    4360.580</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">     4360.58</td>
    <td align="right">     4360.58</td>
    <td align="right">       -999.</td>
    <td align="right">       66.39</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00760101</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00778316</td>
    <td align="right">     46.6517</td>
    <td align="right">     2646.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   10383.673</td>
    <td align="right">    7279.819</td>
    <td align="right">  259.645951</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">    10637.25</td>
    <td align="right">     6951.09</td>
    <td align="right">  259.645951</td>
    <td align="right">       78.53</td>
    <td align="right">       66.16</td>
    <td align="right">  0.01091788</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       88.68</td>
    <td align="right">  0.01716396</td>
    <td align="right">       76.80</td>
    <td align="right">     17.3294</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00960650</td>
    <td align="right">     51.9142</td>
    <td align="right">     6079.87</td>
    <td align="right">        0.00</td>
    <td align="right">    10388.01</td>
    <td align="right">     7274.78</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    5544.404</td>
    <td align="right">    5544.404</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">     5544.40</td>
    <td align="right">     5544.40</td>
    <td align="right">       -999.</td>
    <td align="right">       67.78</td>
    <td align="right">       57.37</td>
    <td align="right">  0.00765494</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779372</td>
    <td align="right">     46.7144</td>
    <td align="right">     3690.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   14803.582</td>
    <td align="right">   10378.543</td>
    <td align="right">  370.166705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">    14734.64</td>
    <td align="right">    10649.45</td>
    <td align="right">  370.166705</td>
    <td align="right">       77.90</td>
    <td align="right">       64.53</td>
    <td align="right">  0.00991894</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.27</td>
    <td align="right">  0.01716457</td>
    <td align="right">       76.95</td>
    <td align="right">     12.1553</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00891634</td>
    <td align="right">     48.2368</td>
    <td align="right">     8682.72</td>
    <td align="right">        0.00</td>
    <td align="right">    14809.76</td>
    <td align="right">    10371.36</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    5435.878</td>
    <td align="right">    5435.878</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">     5435.88</td>
    <td align="right">     5435.88</td>
    <td align="right">       -999.</td>
    <td align="right">       69.04</td>
    <td align="right">       58.05</td>
    <td align="right">  0.00777656</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788501</td>
    <td align="right">     47.2543</td>
    <td align="right">     3594.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    8349.128</td>
    <td align="right">    5853.434</td>
    <td align="right">  208.771730</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8740.86</td>
    <td align="right">     5468.34</td>
    <td align="right">  208.771730</td>
    <td align="right">       78.76</td>
    <td align="right">       66.88</td>
    <td align="right">  0.01138687</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       87.06</td>
    <td align="right">  0.01716224</td>
    <td align="right">       76.37</td>
    <td align="right">     21.5522</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00978704</td>
    <td align="right">     52.8738</td>
    <td align="right">     4877.07</td>
    <td align="right">        0.00</td>
    <td align="right">     8352.61</td>
    <td align="right">     5849.38</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    4159.483</td>
    <td align="right">    4159.483</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4159.48</td>
    <td align="right">     4159.48</td>
    <td align="right">       -999.</td>
    <td align="right">       66.75</td>
    <td align="right">       57.05</td>
    <td align="right">  0.00770050</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00832618</td>
    <td align="right">     49.8623</td>
    <td align="right">     1610.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   11072.072</td>
    <td align="right">    7762.444</td>
    <td align="right">  276.859506</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">    11195.92</td>
    <td align="right">     7643.14</td>
    <td align="right">  276.859506</td>
    <td align="right">       78.47</td>
    <td align="right">       65.54</td>
    <td align="right">  0.01048937</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.19</td>
    <td align="right">  0.01716449</td>
    <td align="right">       76.93</td>
    <td align="right">     16.2519</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00919205</td>
    <td align="right">     49.7060</td>
    <td align="right">     6489.83</td>
    <td align="right">        0.00</td>
    <td align="right">    11076.69</td>
    <td align="right">     7757.07</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    5433.697</td>
    <td align="right">    5433.697</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">     5433.70</td>
    <td align="right">     5433.70</td>
    <td align="right">       -999.</td>
    <td align="right">       68.04</td>
    <td align="right">       57.61</td>
    <td align="right">  0.00773999</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788498</td>
    <td align="right">     47.2542</td>
    <td align="right">     3593.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   15027.466</td>
    <td align="right">   10535.505</td>
    <td align="right">  375.764996</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">    14964.35</td>
    <td align="right">    10837.63</td>
    <td align="right">  375.764996</td>
    <td align="right">       77.85</td>
    <td align="right">       64.48</td>
    <td align="right">  0.00989694</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.07</td>
    <td align="right">  0.01716436</td>
    <td align="right">       76.89</td>
    <td align="right">     11.9742</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00890834</td>
    <td align="right">     48.1942</td>
    <td align="right">     8814.02</td>
    <td align="right">        0.00</td>
    <td align="right">    15033.74</td>
    <td align="right">    10528.21</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    5437.248</td>
    <td align="right">    5437.248</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">     5437.25</td>
    <td align="right">     5437.25</td>
    <td align="right">       -999.</td>
    <td align="right">       69.09</td>
    <td align="right">       58.07</td>
    <td align="right">  0.00777819</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788502</td>
    <td align="right">     47.2544</td>
    <td align="right">     3596.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    8710.276</td>
    <td align="right">    6106.628</td>
    <td align="right">  217.802299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9087.58</td>
    <td align="right">     5744.84</td>
    <td align="right">  217.802299</td>
    <td align="right">       78.65</td>
    <td align="right">       66.68</td>
    <td align="right">  0.01126545</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       87.06</td>
    <td align="right">  0.01716224</td>
    <td align="right">       76.37</td>
    <td align="right">     20.6586</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00972425</td>
    <td align="right">     52.5399</td>
    <td align="right">     5103.88</td>
    <td align="right">        0.00</td>
    <td align="right">     8713.91</td>
    <td align="right">     6102.40</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    4159.483</td>
    <td align="right">    4159.483</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4159.48</td>
    <td align="right">     4159.48</td>
    <td align="right">       -999.</td>
    <td align="right">       66.97</td>
    <td align="right">       57.15</td>
    <td align="right">  0.00770854</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00832628</td>
    <td align="right">     49.8629</td>
    <td align="right">     1609.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   11257.682</td>
    <td align="right">    7892.572</td>
    <td align="right">  281.500721</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">    11382.99</td>
    <td align="right">     7797.49</td>
    <td align="right">  281.500721</td>
    <td align="right">       78.40</td>
    <td align="right">       65.46</td>
    <td align="right">  0.01045011</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       88.99</td>
    <td align="right">  0.01716428</td>
    <td align="right">       76.87</td>
    <td align="right">     15.9840</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00916853</td>
    <td align="right">     49.5806</td>
    <td align="right">     6601.40</td>
    <td align="right">        0.00</td>
    <td align="right">    11262.38</td>
    <td align="right">     7887.11</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    5428.583</td>
    <td align="right">    5428.583</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">     5428.58</td>
    <td align="right">     5428.58</td>
    <td align="right">       -999.</td>
    <td align="right">       68.11</td>
    <td align="right">       57.64</td>
    <td align="right">  0.00774233</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788491</td>
    <td align="right">     47.2538</td>
    <td align="right">     3588.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">   17413.414</td>
    <td align="right">   12208.252</td>
    <td align="right">  435.426122</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">    17288.72</td>
    <td align="right">    12621.00</td>
    <td align="right">  435.426122</td>
    <td align="right">       77.62</td>
    <td align="right">       64.28</td>
    <td align="right">  0.00980929</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.07</td>
    <td align="right">  0.01716436</td>
    <td align="right">       76.89</td>
    <td align="right">     10.3336</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00895455</td>
    <td align="right">     48.4420</td>
    <td align="right">    10210.25</td>
    <td align="right">        0.00</td>
    <td align="right">    17420.68</td>
    <td align="right">    12199.80</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    6777.051</td>
    <td align="right">    6777.051</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">     6777.05</td>
    <td align="right">     6777.05</td>
    <td align="right">       -999.</td>
    <td align="right">       69.48</td>
    <td align="right">       58.15</td>
    <td align="right">  0.00773037</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781537</td>
    <td align="right">     46.8426</td>
    <td align="right">     4778.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">   10874.435</td>
    <td align="right">    7623.884</td>
    <td align="right">  271.917563</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
