    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">    11201.47</td>
    <td align="right">     7309.37</td>
    <td align="right">  271.917563</td>
    <td align="right">       78.21</td>
    <td align="right">       66.02</td>
    <td align="right">  0.01089376</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       87.36</td>
    <td align="right">  0.01716255</td>
    <td align="right">       76.45</td>
    <td align="right">     16.5473</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00964129</td>
    <td align="right">     52.0999</td>
    <td align="right">     6366.24</td>
    <td align="right">        0.00</td>
    <td align="right">    10878.97</td>
    <td align="right">     7618.61</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    5434.196</td>
    <td align="right">    5434.196</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">     5434.20</td>
    <td align="right">     5434.20</td>
    <td align="right">       -999.</td>
    <td align="right">       67.97</td>
    <td align="right">       57.47</td>
    <td align="right">  0.00767135</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00780589</td>
    <td align="right">     46.7863</td>
    <td align="right">     3593.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">   12661.882</td>
    <td align="right">    8877.033</td>
    <td align="right">  316.613058</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">    12781.64</td>
    <td align="right">     8690.92</td>
    <td align="right">  316.613058</td>
    <td align="right">       78.19</td>
    <td align="right">       65.46</td>
    <td align="right">  0.01049822</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.27</td>
    <td align="right">  0.01716457</td>
    <td align="right">       76.95</td>
    <td align="right">     14.2113</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00929871</td>
    <td align="right">     50.2806</td>
    <td align="right">     7400.03</td>
    <td align="right">        0.00</td>
    <td align="right">    12667.17</td>
    <td align="right">     8870.89</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    6773.069</td>
    <td align="right">    6773.069</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">     6773.07</td>
    <td align="right">     6773.07</td>
    <td align="right">       -999.</td>
    <td align="right">       68.54</td>
    <td align="right">       57.73</td>
    <td align="right">  0.00769842</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781530</td>
    <td align="right">     46.8422</td>
    <td align="right">     4774.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">   17610.134</td>
    <td align="right">   12346.169</td>
    <td align="right">  440.345144</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">    17474.58</td>
    <td align="right">    12787.65</td>
    <td align="right">  440.345144</td>
    <td align="right">       77.60</td>
    <td align="right">       64.24</td>
    <td align="right">  0.00978726</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       89.07</td>
    <td align="right">  0.01716436</td>
    <td align="right">       76.89</td>
    <td align="right">     10.2181</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00894767</td>
    <td align="right">     48.4053</td>
    <td align="right">    10328.43</td>
    <td align="right">        0.00</td>
    <td align="right">    17617.48</td>
    <td align="right">    12337.62</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    6780.075</td>
    <td align="right">    6780.075</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">     6780.07</td>
    <td align="right">     6780.07</td>
    <td align="right">       -999.</td>
    <td align="right">       69.51</td>
    <td align="right">       58.16</td>
    <td align="right">  0.00773137</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781542</td>
    <td align="right">     46.8429</td>
    <td align="right">     4781.15</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">   11124.744</td>
    <td align="right">    7799.371</td>
    <td align="right">  278.176590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    11422.45</td>
    <td align="right">     7503.37</td>
    <td align="right">  278.176590</td>
    <td align="right">       78.21</td>
    <td align="right">       65.93</td>
    <td align="right">  0.01082927</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       87.66</td>
    <td align="right">  0.01716288</td>
    <td align="right">       76.53</td>
    <td align="right">     16.1750</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00960470</td>
    <td align="right">     51.9052</td>
    <td align="right">     6511.86</td>
    <td align="right">        0.00</td>
    <td align="right">    11129.39</td>
    <td align="right">     7793.97</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    5434.782</td>
    <td align="right">    5434.782</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">     5434.78</td>
    <td align="right">     5434.78</td>
    <td align="right">       -999.</td>
    <td align="right">       68.06</td>
    <td align="right">       57.51</td>
    <td align="right">  0.00767439</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00780590</td>
    <td align="right">     46.7864</td>
    <td align="right">     3594.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">   12842.781</td>
    <td align="right">    9003.858</td>
    <td align="right">  321.136471</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">    13007.33</td>
    <td align="right">     8838.72</td>
    <td align="right">  321.136471</td>
    <td align="right">       78.06</td>
    <td align="right">       65.41</td>
    <td align="right">  0.01049104</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">       88.56</td>
    <td align="right">  0.01716384</td>
    <td align="right">       76.77</td>
    <td align="right">     14.0112</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00937648</td>
    <td align="right">     50.6903</td>
    <td align="right">     7518.32</td>
    <td align="right">        0.00</td>
    <td align="right">    12848.14</td>
    <td align="right">     8997.63</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    6771.354</td>
    <td align="right">    6771.354</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">     6771.35</td>
    <td align="right">     6771.35</td>
    <td align="right">       -999.</td>
    <td align="right">       68.59</td>
    <td align="right">       57.75</td>
    <td align="right">  0.00770004</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781527</td>
    <td align="right">     46.8420</td>
    <td align="right">     4773.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4721.315</td>
    <td align="right">    4631.610</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4729.746</td>
    <td align="right">    4639.881</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4721.886</td>
    <td align="right">    4632.170</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4721.285</td>
    <td align="right">    4631.580</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4729.699</td>
    <td align="right">    4639.835</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4721.854</td>
    <td align="right">    4632.139</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4757.531</td>
    <td align="right">    4667.138</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4770.375</td>
    <td align="right">    4679.738</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4758.504</td>
    <td align="right">    4668.092</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4757.474</td>
    <td align="right">    4667.082</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4770.327</td>
    <td align="right">    4679.691</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4758.458</td>
    <td align="right">    4668.048</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4719.796</td>
    <td align="right">    4630.120</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4728.682</td>
    <td align="right">    4638.837</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4720.821</td>
    <td align="right">    4631.125</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4719.754</td>
    <td align="right">    4630.079</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4728.635</td>
    <td align="right">    4638.791</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    4720.781</td>
    <td align="right">    4631.086</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13517.026</td>
    <td align="right">    9476.560</td>
    <td align="right">  337.996116</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.78646</td>
    <td align="right">      0.2446</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  337.996116</td>
    <td align="right">  0.42301419</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13572.95</td>
    <td align="right">     9381.39</td>
    <td align="right">      1.0041</td>
    <td align="right">  0.42301419</td>
    <td align="right">  337.996116</td>
    <td align="right">       78.09</td>
    <td align="right">       65.19</td>
    <td align="right">  0.01033609</td>
    <td align="right">        12.4</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     434.995</td>
    <td align="right">    13137.96</td>
    <td align="right">       89.47</td>
    <td align="right">  0.01716479</td>
    <td align="right">       77.00</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     13.3123</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00928743</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00927211</td>
    <td align="right">     50.1344</td>
    <td align="right">     7922.41</td>
    <td align="right">        0.00</td>
    <td align="right">    13522.67</td>
    <td align="right">     9470.00</td>
    <td align="right">  0.40630833</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5548.395</td>
    <td align="right">    5548.395</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  337.996116</td>
    <td align="right">  0.42301419</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5548.39</td>
    <td align="right">     5548.39</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       68.76</td>
    <td align="right">       57.80</td>
    <td align="right">  0.00768719</td>
    <td align="right">         9.6</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5548.39</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779381</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779381</td>
    <td align="right">     46.7149</td>
    <td align="right">     3694.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7434.384</td>
    <td align="right">    5212.122</td>
    <td align="right">  185.898355</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.67403</td>
    <td align="right">      0.2453</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  185.898355</td>
    <td align="right">  0.23265842</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7894.01</td>
    <td align="right">     4685.67</td>
    <td align="right">      1.0618</td>
    <td align="right">  0.23265842</td>
    <td align="right">  185.898355</td>
    <td align="right">       79.23</td>
    <td align="right">       67.89</td>
    <td align="right">  0.01201684</td>
    <td align="right">        13.6</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     239.248</td>
    <td align="right">     7654.76</td>
    <td align="right">       87.66</td>
    <td align="right">  0.01716288</td>
    <td align="right">       76.53</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     24.2041</td>
    <td align="right">       75.00</td>
    <td align="right">  0.01037355</td>
    <td align="right">       75.00</td>
    <td align="right">  0.01035915</td>
    <td align="right">     55.9149</td>
    <td align="right">     4339.24</td>
    <td align="right">        0.00</td>
    <td align="right">     7437.49</td>
    <td align="right">     5208.51</td>
    <td align="right">  0.22347017</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4361.521</td>
    <td align="right">    4361.521</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  185.898355</td>
    <td align="right">  0.23265842</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4361.52</td>
    <td align="right">     4361.52</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       66.11</td>
    <td align="right">       56.61</td>
    <td align="right">  0.00759189</td>
    <td align="right">         9.1</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     4361.52</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00778318</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00778318</td>
    <td align="right">     46.6518</td>
    <td align="right">     2646.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10192.871</td>
    <td align="right">    7146.051</td>
    <td align="right">  254.874917</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.73727</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  254.874917</td>
    <td align="right">  0.31898505</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10456.82</td>
    <td align="right">     6800.71</td>
    <td align="right">      1.0259</td>
    <td align="right">  0.31898505</td>
    <td align="right">  254.874917</td>
    <td align="right">       78.58</td>
    <td align="right">       66.25</td>
    <td align="right">  0.01097020</td>
    <td align="right">        12.9</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     328.019</td>
    <td align="right">    10128.80</td>
    <td align="right">       88.68</td>
    <td align="right">  0.01716396</td>
    <td align="right">       76.80</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.6538</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00964235</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00963807</td>
    <td align="right">     52.0822</td>
    <td align="right">     5975.77</td>
    <td align="right">        0.00</td>
    <td align="right">    10197.12</td>
    <td align="right">     7141.10</td>
    <td align="right">  0.30638755</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5548.493</td>
    <td align="right">    5548.493</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  254.874917</td>
    <td align="right">  0.31898505</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5548.49</td>
    <td align="right">     5548.49</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       67.70</td>
    <td align="right">       57.33</td>
    <td align="right">  0.00765242</td>
    <td align="right">         9.4</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5548.49</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779381</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779381</td>
    <td align="right">     46.7149</td>
    <td align="right">     3694.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13692.659</td>
    <td align="right">    9599.693</td>
    <td align="right">  342.387851</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.78968</td>
    <td align="right">      0.2446</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  342.387851</td>
    <td align="right">  0.42851060</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13756.58</td>
    <td align="right">     9521.72</td>
    <td align="right">      1.0047</td>
    <td align="right">  0.42851060</td>
    <td align="right">  342.387851</td>
    <td align="right">       78.04</td>
    <td align="right">       65.15</td>
    <td align="right">  0.01031816</td>
    <td align="right">        12.4</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     440.647</td>
    <td align="right">    13315.93</td>
    <td align="right">       89.27</td>
    <td align="right">  0.01716457</td>
    <td align="right">       76.95</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     13.1415</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00928231</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00928231</td>
    <td align="right">     50.1888</td>
    <td align="right">     8030.85</td>
    <td align="right">        0.00</td>
    <td align="right">    13698.37</td>
    <td align="right">     9593.05</td>
    <td align="right">  0.41158767</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5550.612</td>
    <td align="right">    5550.612</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  342.387851</td>
    <td align="right">  0.42851060</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5550.61</td>
    <td align="right">     5550.61</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       68.80</td>
    <td align="right">       57.82</td>
    <td align="right">  0.00768860</td>
    <td align="right">         9.6</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5550.61</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779386</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779386</td>
    <td align="right">     46.7152</td>
    <td align="right">     3696.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7807.258</td>
    <td align="right">    5473.537</td>
    <td align="right">  195.222135</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.68303</td>
    <td align="right">      0.2453</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  195.222135</td>
    <td align="right">  0.24432746</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8253.97</td>
    <td align="right">     4954.69</td>
    <td align="right">      1.0572</td>
    <td align="right">  0.24432746</td>
    <td align="right">  195.222135</td>
    <td align="right">       79.08</td>
    <td align="right">       67.64</td>
    <td align="right">  0.01187134</td>
    <td align="right">        13.5</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     251.247</td>
    <td align="right">     8002.72</td>
    <td align="right">       87.66</td>
    <td align="right">  0.01716288</td>
    <td align="right">       76.53</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     23.0481</td>
    <td align="right">       75.00</td>
    <td align="right">  0.01028646</td>
    <td align="right">       75.00</td>
    <td align="right">  0.01028593</td>
    <td align="right">     55.5264</td>
    <td align="right">     4567.93</td>
    <td align="right">        0.00</td>
    <td align="right">     7810.52</td>
    <td align="right">     5469.75</td>
    <td align="right">  0.23467837</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4360.580</td>
    <td align="right">    4360.580</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  195.222135</td>
    <td align="right">  0.24432746</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4360.58</td>
    <td align="right">     4360.58</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       66.39</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00760101</td>
    <td align="right">         9.2</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     4360.58</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00778316</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00778316</td>
    <td align="right">     46.6517</td>
    <td align="right">     2646.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10383.673</td>
    <td align="right">    7279.819</td>
    <td align="right">  259.645951</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.74133</td>
    <td align="right">      0.2448</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  259.645951</td>
    <td align="right">  0.32495617</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10637.25</td>
    <td align="right">     6951.09</td>
    <td align="right">      1.0244</td>
    <td align="right">  0.32495617</td>
    <td align="right">  259.645951</td>
    <td align="right">       78.53</td>
    <td align="right">       66.16</td>
    <td align="right">  0.01091788</td>
    <td align="right">        12.9</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     334.160</td>
    <td align="right">    10303.09</td>
    <td align="right">       88.68</td>
    <td align="right">  0.01716396</td>
    <td align="right">       76.80</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.3294</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00960858</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00960650</td>
    <td align="right">     51.9142</td>
    <td align="right">     6079.87</td>
    <td align="right">        0.00</td>
    <td align="right">    10388.01</td>
    <td align="right">     7274.78</td>
    <td align="right">  0.31212285</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5544.404</td>
    <td align="right">    5544.404</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  259.645951</td>
    <td align="right">  0.32495617</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5544.40</td>
    <td align="right">     5544.40</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       67.78</td>
    <td align="right">       57.37</td>
    <td align="right">  0.00765494</td>
    <td align="right">         9.4</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5544.40</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779372</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00779372</td>
    <td align="right">     46.7144</td>
    <td align="right">     3690.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14803.582</td>
    <td align="right">   10378.543</td>
    <td align="right">  370.166705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.82542</td>
    <td align="right">      0.2444</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  370.166705</td>
    <td align="right">  0.46327683</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14734.64</td>
    <td align="right">    10649.45</td>
    <td align="right">      0.9953</td>
    <td align="right">  0.46327683</td>
    <td align="right">  370.166705</td>
    <td align="right">       77.90</td>
    <td align="right">       64.53</td>
    <td align="right">  0.00991894</td>
    <td align="right">        12.2</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     476.398</td>
    <td align="right">    14258.24</td>
    <td align="right">       89.27</td>
    <td align="right">  0.01716457</td>
    <td align="right">       76.95</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     12.1553</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00891634</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00891634</td>
    <td align="right">     48.2368</td>
    <td align="right">     8682.72</td>
    <td align="right">        0.00</td>
    <td align="right">    14809.76</td>
    <td align="right">    10371.36</td>
    <td align="right">  0.44498090</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5435.878</td>
    <td align="right">    5435.878</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  370.166705</td>
    <td align="right">  0.46327683</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5435.88</td>
    <td align="right">     5435.88</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       69.04</td>
    <td align="right">       58.05</td>
    <td align="right">  0.00777656</td>
    <td align="right">         9.7</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5435.88</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788501</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788501</td>
    <td align="right">     47.2543</td>
    <td align="right">     3594.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8349.128</td>
    <td align="right">    5853.434</td>
    <td align="right">  208.771730</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.71605</td>
    <td align="right">      0.2451</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  208.771730</td>
    <td align="right">  0.26128526</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8740.86</td>
    <td align="right">     5468.34</td>
    <td align="right">      1.0469</td>
    <td align="right">  0.26128526</td>
    <td align="right">  208.771730</td>
    <td align="right">       78.76</td>
    <td align="right">       66.88</td>
    <td align="right">  0.01138687</td>
    <td align="right">        13.2</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     268.685</td>
    <td align="right">     8472.17</td>
    <td align="right">       87.06</td>
    <td align="right">  0.01716224</td>
    <td align="right">       76.37</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     21.5522</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00980018</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00978704</td>
    <td align="right">     52.8738</td>
    <td align="right">     4877.07</td>
    <td align="right">        0.00</td>
    <td align="right">     8352.61</td>
    <td align="right">     5849.38</td>
    <td align="right">  0.25096647</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4159.483</td>
    <td align="right">    4159.483</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  208.771730</td>
    <td align="right">  0.26128526</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4159.48</td>
    <td align="right">     4159.48</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       66.75</td>
    <td align="right">       57.05</td>
    <td align="right">  0.00770050</td>
    <td align="right">         9.3</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     4159.48</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00789491</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00832618</td>
    <td align="right">     49.8623</td>
    <td align="right">     1610.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11072.072</td>
    <td align="right">    7762.444</td>
    <td align="right">  276.859506</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.76982</td>
    <td align="right">      0.2447</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  276.859506</td>
    <td align="right">  0.34649954</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11195.92</td>
    <td align="right">     7643.14</td>
    <td align="right">      1.0112</td>
    <td align="right">  0.34649954</td>
    <td align="right">  276.859506</td>
    <td align="right">       78.47</td>
    <td align="right">       65.54</td>
    <td align="right">  0.01048937</td>
    <td align="right">        12.6</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     356.313</td>
    <td align="right">    10839.61</td>
    <td align="right">       89.19</td>
    <td align="right">  0.01716449</td>
    <td align="right">       76.93</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     16.2519</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00919401</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00919205</td>
    <td align="right">     49.7060</td>
    <td align="right">     6489.83</td>
    <td align="right">        0.00</td>
    <td align="right">    11076.69</td>
    <td align="right">     7757.07</td>
    <td align="right">  0.33281543</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5433.697</td>
    <td align="right">    5433.697</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  276.859506</td>
    <td align="right">  0.34649954</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5433.70</td>
    <td align="right">     5433.70</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       68.04</td>
    <td align="right">       57.61</td>
    <td align="right">  0.00773999</td>
    <td align="right">         9.5</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5433.70</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788498</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788498</td>
    <td align="right">     47.2542</td>
    <td align="right">     3593.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15027.466</td>
    <td align="right">   10535.505</td>
    <td align="right">  375.764996</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.82932</td>
    <td align="right">      0.2444</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  375.764996</td>
    <td align="right">  0.47028329</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14964.35</td>
    <td align="right">    10837.63</td>
    <td align="right">      0.9958</td>
    <td align="right">  0.47028329</td>
    <td align="right">  375.764996</td>
    <td align="right">       77.85</td>
    <td align="right">       64.48</td>
    <td align="right">  0.00989694</td>
    <td align="right">        12.1</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     483.603</td>
    <td align="right">    14480.75</td>
    <td align="right">       89.07</td>
    <td align="right">  0.01716436</td>
    <td align="right">       76.89</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.9742</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00890834</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00890834</td>
    <td align="right">     48.1942</td>
    <td align="right">     8814.02</td>
    <td align="right">        0.00</td>
    <td align="right">    15033.74</td>
    <td align="right">    10528.21</td>
    <td align="right">  0.45171066</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5437.248</td>
    <td align="right">    5437.248</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  375.764996</td>
    <td align="right">  0.47028329</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5437.25</td>
    <td align="right">     5437.25</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       69.09</td>
    <td align="right">       58.07</td>
    <td align="right">  0.00777819</td>
    <td align="right">         9.7</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5437.25</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788502</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788502</td>
    <td align="right">     47.2544</td>
    <td align="right">     3596.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8710.276</td>
    <td align="right">    6106.628</td>
    <td align="right">  217.802299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.72472</td>
    <td align="right">      0.2450</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  217.802299</td>
    <td align="right">  0.27258734</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9087.58</td>
    <td align="right">     5744.84</td>
    <td align="right">      1.0433</td>
    <td align="right">  0.27258734</td>
    <td align="right">  217.802299</td>
    <td align="right">       78.65</td>
    <td align="right">       66.68</td>
    <td align="right">  0.01126545</td>
    <td align="right">        13.1</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     280.308</td>
    <td align="right">     8807.27</td>
    <td align="right">       87.06</td>
    <td align="right">  0.01716224</td>
    <td align="right">       76.37</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     20.6586</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00973007</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00972425</td>
    <td align="right">     52.5399</td>
    <td align="right">     5103.88</td>
    <td align="right">        0.00</td>
    <td align="right">     8713.91</td>
    <td align="right">     6102.40</td>
    <td align="right">  0.26182220</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4159.483</td>
    <td align="right">    4159.483</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  217.802299</td>
    <td align="right">  0.27258734</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4159.48</td>
    <td align="right">     4159.48</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       66.97</td>
    <td align="right">       57.15</td>
    <td align="right">  0.00770854</td>
    <td align="right">         9.3</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     4159.48</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00789489</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00832628</td>
    <td align="right">     49.8629</td>
    <td align="right">     1609.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11257.682</td>
    <td align="right">    7892.572</td>
    <td align="right">  281.500721</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.77478</td>
    <td align="right">      0.2446</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  281.500721</td>
    <td align="right">  0.35230819</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11382.99</td>
    <td align="right">     7797.49</td>
    <td align="right">      1.0111</td>
    <td align="right">  0.35230819</td>
    <td align="right">  281.500721</td>
    <td align="right">       78.40</td>
    <td align="right">       65.46</td>
    <td align="right">  0.01045011</td>
    <td align="right">        12.5</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     362.286</td>
    <td align="right">    11020.70</td>
    <td align="right">       88.99</td>
    <td align="right">  0.01716428</td>
    <td align="right">       76.87</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     15.9840</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00917275</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00916853</td>
    <td align="right">     49.5806</td>
    <td align="right">     6601.40</td>
    <td align="right">        0.00</td>
    <td align="right">    11262.38</td>
    <td align="right">     7887.11</td>
    <td align="right">  0.33839468</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5428.583</td>
    <td align="right">    5428.583</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  281.500721</td>
    <td align="right">  0.35230819</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5428.58</td>
    <td align="right">     5428.58</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       68.11</td>
    <td align="right">       57.64</td>
    <td align="right">  0.00774233</td>
    <td align="right">         9.5</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5428.58</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788491</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00788491</td>
    <td align="right">     47.2538</td>
    <td align="right">     3588.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17413.414</td>
    <td align="right">   12208.252</td>
    <td align="right">  435.426122</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.84192</td>
    <td align="right">      0.2444</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  435.426122</td>
    <td align="right">  0.54495132</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17288.72</td>
    <td align="right">    12621.00</td>
    <td align="right">      0.9928</td>
    <td align="right">  0.54495132</td>
    <td align="right">  435.426122</td>
    <td align="right">       77.62</td>
    <td align="right">       64.28</td>
    <td align="right">  0.00980929</td>
    <td align="right">        12.1</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     560.385</td>
    <td align="right">    16728.34</td>
    <td align="right">       89.07</td>
    <td align="right">  0.01716436</td>
    <td align="right">       76.89</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     10.3336</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00896166</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00895455</td>
    <td align="right">     48.4420</td>
    <td align="right">    10210.25</td>
    <td align="right">        0.00</td>
    <td align="right">    17420.68</td>
    <td align="right">    12199.80</td>
    <td align="right">  0.52342986</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6777.051</td>
    <td align="right">    6777.051</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  435.426122</td>
    <td align="right">  0.54495132</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6777.05</td>
    <td align="right">     6777.05</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       69.48</td>
    <td align="right">       58.15</td>
    <td align="right">  0.00773037</td>
    <td align="right">         9.7</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6777.05</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781537</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781537</td>
    <td align="right">     46.8426</td>
    <td align="right">     4778.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10874.435</td>
    <td align="right">    7623.884</td>
    <td align="right">  271.917563</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.75359</td>
    <td align="right">      0.2448</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  271.917563</td>
    <td align="right">  0.34031453</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11201.47</td>
    <td align="right">     7309.37</td>
    <td align="right">      1.0301</td>
    <td align="right">  0.34031453</td>
    <td align="right">  271.917563</td>
    <td align="right">       78.21</td>
    <td align="right">       66.02</td>
    <td align="right">  0.01089376</td>
    <td align="right">        12.8</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     349.953</td>
    <td align="right">    10851.51</td>
    <td align="right">       87.36</td>
    <td align="right">  0.01716255</td>
    <td align="right">       76.45</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     16.5473</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00965076</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00964129</td>
    <td align="right">     52.0999</td>
    <td align="right">     6366.24</td>
    <td align="right">        0.00</td>
    <td align="right">    10878.97</td>
    <td align="right">     7618.61</td>
    <td align="right">  0.32687467</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5434.196</td>
    <td align="right">    5434.196</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  271.917563</td>
    <td align="right">  0.34031453</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5434.20</td>
    <td align="right">     5434.20</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       67.97</td>
    <td align="right">       57.47</td>
    <td align="right">  0.00767135</td>
    <td align="right">         9.4</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5434.20</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00780589</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00780589</td>
    <td align="right">     46.7863</td>
    <td align="right">     3593.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12661.882</td>
    <td align="right">    8877.033</td>
    <td align="right">  316.613058</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.77336</td>
    <td align="right">      0.2447</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  316.613058</td>
    <td align="right">  0.39625253</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12781.64</td>
    <td align="right">     8690.92</td>
    <td align="right">      1.0095</td>
    <td align="right">  0.39625253</td>
    <td align="right">  316.613058</td>
    <td align="right">       78.19</td>
    <td align="right">       65.46</td>
    <td align="right">  0.01049822</td>
    <td align="right">        12.5</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     407.475</td>
    <td align="right">    12374.17</td>
    <td align="right">       89.27</td>
    <td align="right">  0.01716457</td>
    <td align="right">       76.95</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     14.2113</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00939390</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00929871</td>
    <td align="right">     50.2806</td>
    <td align="right">     7400.03</td>
    <td align="right">        0.00</td>
    <td align="right">    12667.17</td>
    <td align="right">     8870.89</td>
    <td align="right">  0.38060355</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6773.069</td>
    <td align="right">    6773.069</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  316.613058</td>
    <td align="right">  0.39625253</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6773.07</td>
    <td align="right">     6773.07</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       68.54</td>
    <td align="right">       57.73</td>
    <td align="right">  0.00769842</td>
    <td align="right">         9.5</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6773.07</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781530</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781530</td>
    <td align="right">     46.8422</td>
    <td align="right">     4774.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17610.134</td>
    <td align="right">   12346.169</td>
    <td align="right">  440.345144</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.84429</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  440.345144</td>
    <td align="right">  0.55110765</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17474.58</td>
    <td align="right">    12787.65</td>
    <td align="right">      0.9923</td>
    <td align="right">  0.55110765</td>
    <td align="right">  440.345144</td>
    <td align="right">       77.60</td>
    <td align="right">       64.24</td>
    <td align="right">  0.00978726</td>
    <td align="right">        12.0</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     566.716</td>
    <td align="right">    16907.87</td>
    <td align="right">       89.07</td>
    <td align="right">  0.01716436</td>
    <td align="right">       76.89</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     10.2181</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00894767</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00894767</td>
    <td align="right">     48.4053</td>
    <td align="right">    10328.43</td>
    <td align="right">        0.00</td>
    <td align="right">    17617.48</td>
    <td align="right">    12337.62</td>
    <td align="right">  0.52934306</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6780.075</td>
    <td align="right">    6780.075</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  440.345144</td>
    <td align="right">  0.55110765</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6780.07</td>
    <td align="right">     6780.07</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       69.51</td>
    <td align="right">       58.16</td>
    <td align="right">  0.00773137</td>
    <td align="right">         9.7</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6780.07</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781542</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781542</td>
    <td align="right">     46.8429</td>
    <td align="right">     4781.15</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11124.744</td>
    <td align="right">    7799.371</td>
    <td align="right">  278.176590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.75662</td>
    <td align="right">      0.2448</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  278.176590</td>
    <td align="right">  0.34814792</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11422.45</td>
    <td align="right">     7503.37</td>
    <td align="right">      1.0268</td>
    <td align="right">  0.34814792</td>
    <td align="right">  278.176590</td>
    <td align="right">       78.21</td>
    <td align="right">       65.93</td>
    <td align="right">  0.01082927</td>
    <td align="right">        12.8</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     358.008</td>
    <td align="right">    11064.45</td>
    <td align="right">       87.66</td>
    <td align="right">  0.01716288</td>
    <td align="right">       76.53</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     16.1750</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00960712</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00960470</td>
    <td align="right">     51.9052</td>
    <td align="right">     6511.86</td>
    <td align="right">        0.00</td>
    <td align="right">    11129.39</td>
    <td align="right">     7793.97</td>
    <td align="right">  0.33439871</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5434.782</td>
    <td align="right">    5434.782</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  278.176590</td>
    <td align="right">  0.34814792</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5434.78</td>
    <td align="right">     5434.78</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       68.06</td>
    <td align="right">       57.51</td>
    <td align="right">  0.00767439</td>
    <td align="right">         9.5</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5434.78</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00780590</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00780590</td>
    <td align="right">     46.7864</td>
    <td align="right">     3594.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedCoolingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12842.781</td>
    <td align="right">    9003.858</td>
    <td align="right">  321.136471</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.77921</td>
    <td align="right">      0.2447</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  321.136471</td>
    <td align="right">  0.40191374</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13007.33</td>
    <td align="right">     8838.72</td>
    <td align="right">      1.0128</td>
    <td align="right">  0.40191374</td>
    <td align="right">  321.136471</td>
    <td align="right">       78.06</td>
    <td align="right">       65.41</td>
    <td align="right">  0.01049104</td>
    <td align="right">        12.5</td>
    <td align="right">       53.60</td>
    <td align="right">       51.31</td>
    <td align="right">  0.00750000</td>
    <td align="right">         7.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     413.297</td>
    <td align="right">    12594.04</td>
    <td align="right">       88.56</td>
    <td align="right">  0.01716384</td>
    <td align="right">       76.77</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     14.0112</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00940377</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00937648</td>
    <td align="right">     50.6903</td>
    <td align="right">     7518.32</td>
    <td align="right">        0.00</td>
    <td align="right">    12848.14</td>
    <td align="right">     8997.63</td>
    <td align="right">  0.38604119</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       53.45</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00865782</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">FractionOfAutosizedHeatingCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6771.354</td>
    <td align="right">    6771.354</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  321.136471</td>
    <td align="right">  0.40191374</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6771.35</td>
    <td align="right">     6771.35</td>
    <td align="right">      1.0000</td>
    <td align="right">-0.264891E+04</td>
    <td align="right">       -999.</td>
    <td align="right">       68.59</td>
    <td align="right">       57.75</td>
    <td align="right">  0.00770004</td>
    <td align="right">         9.5</td>
    <td align="right">      122.00</td>
    <td align="right">       75.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6771.35</td>
    <td align="right">       47.66</td>
    <td align="right">  0.00699286</td>
    <td align="right">       47.66</td>
    <td align="right"> 44.99498340</td>
    <td align="right">    -999.000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781527</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781527</td>
    <td align="right">     46.8420</td>
    <td align="right">     4773.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4721.315</td>
    <td align="right">    4631.610</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4729.746</td>
    <td align="right">    4639.881</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4721.886</td>
    <td align="right">    4632.170</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4721.285</td>
    <td align="right">    4631.580</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4729.699</td>
    <td align="right">    4639.835</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4721.854</td>
    <td align="right">    4632.139</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4757.531</td>
    <td align="right">    4667.138</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4770.375</td>
    <td align="right">    4679.738</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4758.504</td>
    <td align="right">    4668.092</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4757.474</td>
    <td align="right">    4667.082</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4770.327</td>
    <td align="right">    4679.691</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4758.458</td>
    <td align="right">    4668.048</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4719.796</td>
    <td align="right">    4630.120</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4728.682</td>
    <td align="right">    4638.837</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4720.821</td>
    <td align="right">    4631.125</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4719.754</td>
    <td align="right">    4630.079</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4728.635</td>
    <td align="right">    4638.791</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Wrapped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4720.781</td>
    <td align="right">    4631.086</td>
    <td align="right">  400.423678</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  160.010573</td>
    <td align="right">  0.20025894</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3758.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6966.50</td>
    <td align="right">     4410.50</td>
    <td align="right">     3249.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6788.33</td>
    <td align="right">     4861.67</td>
    <td align="right">     3672.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6941.17</td>
    <td align="right">     4129.50</td>
    <td align="right">     3011.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6800.33</td>
    <td align="right">     4795.33</td>
    <td align="right">     3424.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6636.50</td>
    <td align="right">     5582.50</td>
    <td align="right">     4092.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6782.50</td>
    <td align="right">     4577.67</td>
    <td align="right">     3221.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7109.83</td>
    <td align="right">     2431.17</td>
    <td align="right">     1517.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6962.17</td>
    <td align="right">     2270.83</td>
    <td align="right">     1468.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7115.33</td>
    <td align="right">     2192.83</td>
    <td align="right">     1346.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6921.83</td>
    <td align="right">     2734.83</td>
    <td align="right">     1613.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6773.00</td>
    <td align="right">     2720.83</td>
    <td align="right">     1608.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6935.00</td>
    <td align="right">     2483.67</td>
    <td align="right">     1406.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     7083.17</td>
    <td align="right">     2772.00</td>
    <td align="right">     1719.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     7224.83</td>
    <td align="right">     2573.67</td>
    <td align="right">     1664.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     7213.17</td>
    <td align="right">     2849.00</td>
    <td align="right">     1888.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     6978.50</td>
    <td align="right">     3056.00</td>
    <td align="right">     1990.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     7115.17</td>
    <td align="right">     2768.00</td>
    <td align="right">     1887.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     7083.67</td>
    <td align="right">     3055.00</td>
    <td align="right">     1963.17</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7460.33</td>
    <td align="right">     5866.83</td>
    <td align="right">     4230.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       16.50</td>
    <td align="right">        1.50</td>
    <td align="right">       16.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       87.00</td>
    <td align="right">        1.50</td>
    <td align="right">       87.00</td>
    <td align="right">        1.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.79</td>
    <td align="right">      36.00</td>
    <td align="right">   183739.38</td>
    <td align="right">    21609.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 11114979.52</td>
    <td align="right"> 34147690.77</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right">  9796554.96</td>
    <td align="right"> 32829266.20</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 11116508.43</td>
    <td align="right"> 34149219.67</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 11107995.19</td>
    <td align="right"> 34140706.43</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right">  9787483.92</td>
    <td align="right"> 32820195.16</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 11107349.91</td>
    <td align="right"> 34140061.15</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right">  4875006.85</td>
    <td align="right"> 27909021.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right">  3548492.55</td>
    <td align="right"> 26582506.94</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right">  4875786.11</td>
    <td align="right"> 27909800.50</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right">  4871563.44</td>
    <td align="right"> 27905577.83</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right">  3545166.21</td>
    <td align="right"> 26579180.60</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right">  4872010.63</td>
    <td align="right"> 27906025.02</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 11119571.91</td>
    <td align="right"> 34154890.82</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 11126463.45</td>
    <td align="right"> 34161782.35</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 11124864.36</td>
    <td align="right"> 34160183.27</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right">  9796996.92</td>
    <td align="right"> 32832315.83</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right">  9803944.17</td>
    <td align="right"> 32839263.08</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 11119445.16</td>
    <td align="right"> 34154764.06</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">0.414612E+09</td>
    <td align="right">0.414612E+09</td>
    <td align="right">0.154710E+09</td>
    <td align="right">0.569322E+09</td>
    <td align="right">0.428131E+09</td>
    <td align="right">     7458.83</td>
    <td align="right">      819.33</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     21.0266</td>
    <td align="right">     64.5983</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     18.5324</td>
    <td align="right">     62.1042</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     21.0294</td>
    <td align="right">     64.6011</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     21.0133</td>
    <td align="right">     64.5850</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     18.5153</td>
    <td align="right">     62.0870</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     21.0121</td>
    <td align="right">     64.5838</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">      9.2222</td>
    <td align="right">     52.7964</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">      6.7128</td>
    <td align="right">     50.2870</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">      9.2237</td>
    <td align="right">     52.7978</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">      9.2157</td>
    <td align="right">     52.7899</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">      6.7065</td>
    <td align="right">     50.2807</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">      9.2165</td>
    <td align="right">     52.7907</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     21.0352</td>
    <td align="right">     64.6119</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     21.0483</td>
    <td align="right">     64.6249</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     21.0453</td>
    <td align="right">     64.6219</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     18.5333</td>
    <td align="right">     62.1099</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     18.5464</td>
    <td align="right">     62.1231</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     21.0350</td>
    <td align="right">     64.6116</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">    784.3350</td>
    <td align="right">    784.3350</td>
    <td align="right">    292.6701</td>
    <td align="right">   1077.0051</td>
    <td align="right">    809.9097</td>
    <td align="right">     7458.83</td>
    <td align="right">      819.33</td>
    <td align="right">      543.83</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23032711.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23034014.39</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23035318.91</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5717</td>
    <td align="right">     43.5717</td>
    <td align="right">     44.9950</td>
    <td align="right">     7458.83</td>
    <td align="right">      808.67</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5742</td>
    <td align="right">     43.5742</td>
    <td align="right">     44.9950</td>
    <td align="right">     7453.50</td>
    <td align="right">      812.17</td>
    <td align="right">      542.33</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     43.5766</td>
    <td align="right">     43.5766</td>
    <td align="right">     44.9950</td>
    <td align="right">     7448.17</td>
    <td align="right">      816.00</td>
    <td align="right">      543.83</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          74</td>
    <td align="right">          50</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          28</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          21</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1982</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1847</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        6981</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         360</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         540</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         185</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         400</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    16:06:22</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   157296.88</td>
    <td align="right">     7538.96</td>
    <td align="right">05-JAN-03:50</td>
    <td align="right">    42275.48</td>
    <td align="right">16-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    96523.25</td>
    <td align="right">     6165.39</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    18233.89</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    96523.25</td>
    <td align="right">     6165.39</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    18233.89</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    85186.44</td>
    <td align="right">     5878.44</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">    14981.54</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    85186.44</td>
    <td align="right">     5878.44</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">    14981.54</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity</td>
    <td align="right">     1717.21</td>
    <td align="right">       15.72</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      547.93</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1717.21</td>
    <td align="right">       15.72</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      547.93</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">    11154.55</td>
    <td align="right">     1110.97</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">     1518.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11154.55</td>
    <td align="right">     1110.97</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">     1518.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity</td>
    <td align="right">      713.84</td>
    <td align="right">        6.86</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      193.33</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      713.84</td>
    <td align="right">        6.86</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      193.33</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity</td>
    <td align="right">    12502.11</td>
    <td align="right">       63.73</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     3196.73</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    12502.11</td>
    <td align="right">       63.73</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     3196.73</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity</td>
    <td align="right">     9058.39</td>
    <td align="right">       87.62</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3721.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     9058.39</td>
    <td align="right">       87.62</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3721.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity</td>
    <td align="right">    46926.68</td>
    <td align="right">     4099.97</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7929.96</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    46926.68</td>
    <td align="right">     4099.97</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7929.96</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity</td>
    <td align="right">     3113.66</td>
    <td align="right">      272.04</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      526.17</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     3113.66</td>
    <td align="right">      272.04</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      526.17</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
